    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075630_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,0.3,        !- Field 15
    Until: 10:00,0.3,        !- Field 17
    Until: 10:30,0.3,        !- Field 19
    Until: 11:00,0.3,        !- Field 21
    Until: 11:30,0.3,        !- Field 23
    Until: 12:00,0.3,        !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,0.1,        !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,0.4,        !- Field 63
    Until: 10:30,0.4,        !- Field 65
    Until: 11:00,0.4,        !- Field 67
    Until: 11:30,0.2,        !- Field 69
    Until: 12:00,0.2,        !- Field 71
    Until: 12:30,0.4,        !- Field 73
    Until: 13:00,0.4,        !- Field 75
    Until: 13:30,0.4,        !- Field 77
    Until: 14:00,0.5,        !- Field 79
    Until: 14:30,0.5,        !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0.5,        !- Field 87
    Until: 16:30,0.5,        !- Field 89
    Until: 17:00,0.5,        !- Field 91
    Until: 17:30,0.3,        !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.1,        !- Field 101
    Until: 08:30,0.3,        !- Field 103
    Until: 09:00,0,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,0.4,        !- Field 119
    Until: 13:00,0.4,        !- Field 121
    Until: 13:30,0.4,        !- Field 123
    Until: 14:00,0.2,        !- Field 125
    Until: 14:30,0.2,        !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.9,        !- <none>
    Until: 13:00,0.9,        !- <none>
    Until: 13:30,0.9,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0.9,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.3,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0.9,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.9,        !- <none>
    Until: 13:30,0.9,        !- <none>
    Until: 14:00,0.9,        !- <none>
    Until: 14:30,0.9,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.9,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0.6,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075630_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,1,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,1,          !- Field 79
    Until: 14:30,1,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,1,          !- Field 87
    Until: 16:30,1,          !- Field 89
    Until: 17:00,1,          !- Field 91
    Until: 17:30,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,0,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,1,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075626_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 08:30,0.4,        !- Field 11
    Until: 09:00,0.4,        !- Field 13
    Until: 09:30,0.9,        !- Field 15
    Until: 10:00,0.9,        !- Field 17
    Until: 10:30,0.9,        !- Field 19
    Until: 11:00,0.5,        !- Field 21
    Until: 11:30,0.5,        !- Field 23
    Until: 12:00,0.5,        !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,0.1,        !- Field 33
    Until: 14:30,0.1,        !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.2,        !- Field 55
    Until: 08:30,0.3,        !- Field 57
    Until: 09:00,0.3,        !- Field 59
    Until: 09:30,0.3,        !- Field 61
    Until: 10:00,0.5,        !- Field 63
    Until: 10:30,0.5,        !- Field 65
    Until: 11:00,0.5,        !- Field 67
    Until: 11:30,0.9,        !- Field 69
    Until: 12:00,0.9,        !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0.6,        !- Field 85
    Until: 16:00,0.6,        !- Field 87
    Until: 16:30,0.6,        !- Field 89
    Until: 17:00,0.6,        !- Field 91
    Until: 17:30,0.3,        !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.5,        !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,0.7,        !- Field 105
    Until: 09:30,0.7,        !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,0.9,        !- Field 115
    Until: 12:00,0.9,        !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0.2,        !- Field 137
    Until: 17:30,0.1,        !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,0.9,        !- Field 149
    Until: 09:00,0.9,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.3,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.9,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.9,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.9,        !- <none>
    Until: 13:00,0.9,        !- <none>
    Until: 13:30,0.9,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.9,        !- <none>
    Until: 09:00,0.9,        !- <none>
    Until: 09:30,0.7,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.9,        !- <none>
    Until: 17:30,0.4,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.9,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.7,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.7,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075626_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,1,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,1,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,1,          !- Field 85
    Until: 16:00,1,          !- Field 87
    Until: 16:30,1,          !- Field 89
    Until: 17:00,1,          !- Field 91
    Until: 17:30,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,1,          !- Field 137
    Until: 17:30,1,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075623_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 08:30,0.5,        !- Field 11
    Until: 09:00,0.5,        !- Field 13
    Until: 09:30,0.2,        !- Field 15
    Until: 10:00,0.2,        !- Field 17
    Until: 10:30,0.3,        !- Field 19
    Until: 11:00,0.3,        !- Field 21
    Until: 11:30,0.1,        !- Field 23
    Until: 12:00,0.1,        !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.3,        !- Field 55
    Until: 08:30,0.6,        !- Field 57
    Until: 09:00,0.6,        !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,0.3,        !- Field 71
    Until: 12:30,0.3,        !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0.7,        !- Field 91
    Until: 17:30,0.3,        !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.5,        !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0.6,        !- Field 111
    Until: 11:00,0.6,        !- Field 113
    Until: 11:30,0.3,        !- Field 115
    Until: 12:00,0.3,        !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,0.6,        !- Field 123
    Until: 14:00,0.6,        !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0.6,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.7,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0.5,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.9,        !- <none>
    Until: 13:30,0.9,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075623_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,1,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,1,          !- Field 91
    Until: 17:30,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,1,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075328_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 08:30,0.4,        !- Field 11
    Until: 09:00,0.4,        !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,0.8,        !- Field 21
    Until: 11:30,0.8,        !- Field 23
    Until: 12:00,0.8,        !- Field 25
    Until: 12:30,0.2,        !- Field 27
    Until: 13:00,0.2,        !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0.6,        !- Field 37
    Until: 15:30,0.6,        !- Field 39
    Until: 16:00,0.1,        !- Field 41
    Until: 16:30,0.1,        !- Field 43
    Until: 17:00,0.1,        !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.5,        !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,0.9,        !- Field 63
    Until: 10:30,0.9,        !- Field 65
    Until: 11:00,0.9,        !- Field 67
    Until: 11:30,0.4,        !- Field 69
    Until: 12:00,0.4,        !- Field 71
    Until: 12:30,0.4,        !- Field 73
    Until: 13:00,0.4,        !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0.4,        !- Field 81
    Until: 15:00,0.4,        !- Field 83
    Until: 15:30,0.2,        !- Field 85
    Until: 16:00,0.2,        !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0.2,        !- Field 91
    Until: 17:30,0.1,        !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.3,        !- Field 101
    Until: 08:30,0.6,        !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0.2,        !- Field 113
    Until: 11:30,0.2,        !- Field 115
    Until: 12:00,0.2,        !- Field 117
    Until: 12:30,0.2,        !- Field 119
    Until: 13:00,0.2,        !- Field 121
    Until: 13:30,0.2,        !- Field 123
    Until: 14:00,0.1,        !- Field 125
    Until: 14:30,0.1,        !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0.6,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 15:30,0.6,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.2,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:30,0.4,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,0.9,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.3,        !- <none>
    Until: 16:00,0.3,        !- <none>
    Until: 16:30,0.3,        !- <none>
    Until: 17:00,0.3,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:30,0.4,        !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 15:30,0.6,        !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0.9,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.4,        !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.9,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:30,0.4,        !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 17:30,0.3,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.7,        !- <none>
    Until: 17:30,0.4,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:30,0.3,        !- <none>
    Until: 16:00,0.3,        !- <none>
    Until: 16:30,0.3,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 17:30,0.3,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075328_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,1,          !- Field 37
    Until: 15:30,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 16:30,1,          !- Field 43
    Until: 17:00,1,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,1,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,1,          !- Field 81
    Until: 15:00,1,          !- Field 83
    Until: 15:30,1,          !- Field 85
    Until: 16:00,1,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,1,          !- Field 91
    Until: 17:30,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,1,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075338_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 08:30,0.2,        !- Field 11
    Until: 09:00,0.2,        !- Field 13
    Until: 09:30,0.2,        !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,0.1,        !- Field 27
    Until: 13:00,0.1,        !- Field 29
    Until: 13:30,0.1,        !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0.1,        !- Field 35
    Until: 15:00,0.1,        !- Field 37
    Until: 15:30,0.1,        !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.1,        !- Field 55
    Until: 08:30,0.1,        !- Field 57
    Until: 09:00,0.1,        !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0.1,        !- Field 79
    Until: 14:30,0.1,        !- Field 81
    Until: 15:00,0.1,        !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0.2,        !- Field 91
    Until: 17:30,0.1,        !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.5,        !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,0.5,        !- Field 109
    Until: 10:30,0.5,        !- Field 111
    Until: 11:00,0.5,        !- Field 113
    Until: 11:30,0.5,        !- Field 115
    Until: 12:00,0.1,        !- Field 117
    Until: 12:30,0.1,        !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,0.2,        !- Field 123
    Until: 14:00,0.2,        !- Field 125
    Until: 14:30,0.2,        !- Field 127
    Until: 15:00,0.1,        !- Field 129
    Until: 15:30,0.1,        !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,0.9,        !- <none>
    Until: 09:30,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:30,0.8,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0.2,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.3,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0.5,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0.5,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.7,        !- <none>
    Until: 17:30,0.4,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0.2,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075338_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,1,          !- Field 37
    Until: 15:30,1,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,1,          !- Field 79
    Until: 14:30,1,          !- Field 81
    Until: 15:00,1,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,1,          !- Field 91
    Until: 17:30,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,1,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,1,          !- Field 129
    Until: 15:30,1,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075341_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.5,        !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,0.6,        !- Field 17
    Until: 10:30,0.6,        !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,0.7,        !- Field 23
    Until: 12:00,0.7,        !- Field 25
    Until: 12:30,0,          !- Field 27
    Until: 13:00,0.8,        !- Field 29
    Until: 13:30,0.8,        !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0.1,        !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.2,        !- Field 55
    Until: 08:30,0.4,        !- Field 57
    Until: 09:00,0.4,        !- Field 59
    Until: 09:30,0.4,        !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,1,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,0.1,        !- Field 105
    Until: 09:30,0.1,        !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,0.4,        !- Field 115
    Until: 12:00,0.4,        !- Field 117
    Until: 12:30,0.4,        !- Field 119
    Until: 13:00,0.4,        !- Field 121
    Until: 13:30,0.4,        !- Field 123
    Until: 14:00,0.5,        !- Field 125
    Until: 14:30,0.5,        !- Field 127
    Until: 15:00,0.1,        !- Field 129
    Until: 15:30,0.1,        !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0,          !- Field 147
    Until: 08:30,0,          !- Field 149
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.7,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:30,0.7,        !- <none>
    Until: 15:00,0.7,        !- <none>
    Until: 15:30,0.7,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0.5,        !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0.9,        !- <none>
    Until: 16:30,0.9,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.7,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:30,0.7,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:30,0.6,        !- <none>
    Until: 16:00,0.6,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:30,0.7,        !- <none>
    Until: 15:00,0.7,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075341_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,0,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,1,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,1,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,1,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,1,          !- Field 129
    Until: 15:30,1,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0,          !- Field 147
    Until: 08:30,0,          !- Field 149
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075344_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,0,          !- Field 15
    Until: 10:00,0,          !- Field 17
    Until: 10:30,0,          !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,0,          !- Field 27
    Until: 13:00,0.1,        !- Field 29
    Until: 13:30,0.1,        !- Field 31
    Until: 14:00,0.1,        !- Field 33
    Until: 14:30,0.1,        !- Field 35
    Until: 15:00,0.1,        !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0.1,        !- Field 41
    Until: 16:30,0.1,        !- Field 43
    Until: 17:00,0.1,        !- Field 45
    Until: 17:30,0.1,        !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,0,          !- Field 57
    Until: 09:00,0,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0.2,        !- Field 75
    Until: 13:30,0.2,        !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0.2,        !- Field 89
    Until: 17:00,0.2,        !- Field 91
    Until: 17:30,0.1,        !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,0,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,0,          !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,0,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0.1,        !- Field 127
    Until: 15:00,0.1,        !- Field 129
    Until: 15:30,0.1,        !- Field 131
    Until: 16:00,0.1,        !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,1,          !- Field 137
    Until: 17:30,0.5,        !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:30,0.4,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.7,        !- <none>
    Until: 15:00,0.7,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,0.9,        !- <none>
    Until: 13:00,0.9,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0.6,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075344_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,0,          !- Field 15
    Until: 10:00,0,          !- Field 17
    Until: 10:30,0,          !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,0,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,1,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,1,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 16:30,1,          !- Field 43
    Until: 17:00,1,          !- Field 45
    Until: 17:30,1,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,0,          !- Field 57
    Until: 09:00,0,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,1,          !- Field 89
    Until: 17:00,1,          !- Field 91
    Until: 17:30,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,0,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,0,          !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,0,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,1,          !- Field 129
    Until: 15:30,1,          !- Field 131
    Until: 16:00,1,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,1,          !- Field 137
    Until: 17:30,1,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
