    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    P.0.0.13_NORM,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.5,        !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,0,          !- Field 17
    Until: 10:30,0,          !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0.3,        !- Field 25
    Until: 12:30,0.3,        !- Field 27
    Until: 13:00,0.3,        !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0.1,        !- Field 33
    Until: 14:30,0.1,        !- Field 35
    Until: 15:00,0.1,        !- Field 37
    Until: 15:30,0.7,        !- Field 39
    Until: 16:00,0.7,        !- Field 41
    Until: 16:30,0.7,        !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.2,        !- Field 55
    Until: 08:30,0.4,        !- Field 57
    Until: 09:00,0.4,        !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,0.1,        !- Field 65
    Until: 11:00,0.1,        !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0.6,        !- Field 73
    Until: 13:00,0.6,        !- Field 75
    Until: 13:30,0.6,        !- Field 77
    Until: 14:00,0.6,        !- Field 79
    Until: 14:30,0.6,        !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0.1,        !- Field 85
    Until: 16:00,0.1,        !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,0.6,        !- Field 105
    Until: 09:30,0.6,        !- Field 107
    Until: 10:00,0.6,        !- Field 109
    Until: 10:30,0.9,        !- Field 111
    Until: 11:00,0.9,        !- Field 113
    Until: 11:30,0.9,        !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,0.9,        !- Field 119
    Until: 13:00,0.9,        !- Field 121
    Until: 13:30,0.9,        !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,1,          !- Field 129
    Until: 15:30,1,          !- Field 131
    Until: 16:00,1,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.2,        !- Field 147
    Until: 08:30,0.5,        !- Field 149
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.7,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0.2,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:30,0.3,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0.8,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.6,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,0.9,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0.2,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.9,        !- <none>
    Until: 16:00,0.9,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.4,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    P.0.0.13_L,              !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,0,          !- Field 17
    Until: 10:30,0,          !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,1,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,1,          !- Field 37
    Until: 15:30,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 16:30,1,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,1,          !- Field 73
    Until: 13:00,1,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,1,          !- Field 79
    Until: 14:30,1,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,1,          !- Field 85
    Until: 16:00,1,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,1,          !- Field 129
    Until: 15:30,1,          !- Field 131
    Until: 16:00,1,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    P.0.0.14_NORM,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.4,        !- Field 9
    Until: 08:30,0.7,        !- Field 11
    Until: 09:00,0.7,        !- Field 13
    Until: 09:30,0.1,        !- Field 15
    Until: 10:00,0.1,        !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,0.4,        !- Field 23
    Until: 12:00,0.4,        !- Field 25
    Until: 12:30,0.4,        !- Field 27
    Until: 13:00,0.4,        !- Field 29
    Until: 13:30,0.4,        !- Field 31
    Until: 14:00,0.7,        !- Field 33
    Until: 14:30,0.7,        !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,0.1,        !- Field 57
    Until: 09:00,0.2,        !- Field 59
    Until: 09:30,0.2,        !- Field 61
    Until: 10:00,0.2,        !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.1,        !- Field 101
    Until: 08:30,0.1,        !- Field 103
    Until: 09:00,0.1,        !- Field 105
    Until: 09:30,0.4,        !- Field 107
    Until: 10:00,0.4,        !- Field 109
    Until: 10:30,0.4,        !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,0.5,        !- Field 121
    Until: 13:30,0.5,        !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0.1,        !- Field 131
    Until: 16:00,0.1,        !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.1,        !- Field 147
    Until: 08:30,0.2,        !- Field 149
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.3,        !- <none>
    Until: 16:30,0.3,        !- <none>
    Until: 17:00,0.3,        !- <none>
    Until: 17:30,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0.7,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:30,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:30,0.4,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.9,        !- <none>
    Until: 09:00,0.9,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0.6,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,0.6,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    P.0.0.14_L,              !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,1,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,1,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,1,          !- Field 131
    Until: 16:00,1,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    P.0.0.23_NORM,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,0.2,        !- Field 15
    Until: 10:00,0.2,        !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,0,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0.9,        !- Field 39
    Until: 16:00,0.9,        !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0.6,        !- Field 45
    Until: 17:30,0.3,        !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.1,        !- Field 55
    Until: 08:30,0.2,        !- Field 57
    Until: 09:00,0.2,        !- Field 59
    Until: 09:30,0.2,        !- Field 61
    Until: 10:00,0.2,        !- Field 63
    Until: 10:30,0.2,        !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,1,          !- Field 79
    Until: 14:30,1,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,0.3,        !- Field 117
    Until: 12:30,0.3,        !- Field 119
    Until: 13:00,0.3,        !- Field 121
    Until: 13:30,0.6,        !- Field 123
    Until: 14:00,0.6,        !- Field 125
    Until: 14:30,0.6,        !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0.5,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:30,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:30,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:30,0.5,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0.7,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:30,0.3,        !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,0.9,        !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0.6,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0.2,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:30,0.6,        !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:30,0.6,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.3,        !- <none>
    Until: 09:00,0.3,        !- <none>
    Until: 09:30,0.3,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.8,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0.4,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:30,0.4,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    P.0.0.23_L,              !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,0,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,1,          !- Field 45
    Until: 17:30,1,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,1,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,1,          !- Field 77
    Until: 14:00,1,          !- Field 79
    Until: 14:30,1,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,1,          !- Field 109
    Until: 10:30,1,          !- Field 111
    Until: 11:00,1,          !- Field 113
    Until: 11:30,1,          !- Field 115
    Until: 12:00,1,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,1,          !- Field 123
    Until: 14:00,1,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075442_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0,          !- Field 9
    Until: 08:30,0,          !- Field 11
    Until: 09:00,0,          !- Field 13
    Until: 09:30,0,          !- Field 15
    Until: 10:00,0,          !- Field 17
    Until: 10:30,0,          !- Field 19
    Until: 11:00,0,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,0,          !- Field 27
    Until: 13:00,0,          !- Field 29
    Until: 13:30,0,          !- Field 31
    Until: 14:00,0,          !- Field 33
    Until: 14:30,0,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0,          !- Field 39
    Until: 16:00,0,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0,          !- Field 55
    Until: 08:30,0,          !- Field 57
    Until: 09:00,0,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,0,          !- Field 63
    Until: 10:30,0,          !- Field 65
    Until: 11:00,0,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0,          !- Field 101
    Until: 08:30,0,          !- Field 103
    Until: 09:00,0,          !- Field 105
    Until: 09:30,0,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,0,          !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,0,          !- Field 119
    Until: 13:00,0,          !- Field 121
    Until: 13:30,0,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0,          !- Field 127
    Until: 15:00,0,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0,          !- Field 147
    Until: 08:30,0,          !- Field 149
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075419_NORM,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,0.5,        !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,0.6,        !- Field 27
    Until: 13:00,0.6,        !- Field 29
    Until: 13:30,0.6,        !- Field 31
    Until: 14:00,1,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,0.1,        !- Field 39
    Until: 16:00,0.1,        !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,0.4,        !- Field 55
    Until: 08:30,0.8,        !- Field 57
    Until: 09:00,0.8,        !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,0.2,        !- Field 101
    Until: 08:30,0.5,        !- Field 103
    Until: 09:00,0.5,        !- Field 105
    Until: 09:30,0.5,        !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,0,          !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,0.1,        !- Field 119
    Until: 13:00,0.1,        !- Field 121
    Until: 13:30,0,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,0.1,        !- Field 127
    Until: 15:00,0.1,        !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,0.5,        !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:30,0.8,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:30,0.2,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:30,0.1,        !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:30,0.2,        !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.1,        !- <none>
    Until: 17:00,0.1,        !- <none>
    Until: 17:30,0.1,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.3,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.7,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:30,0.9,        !- <none>
    Until: 13:00,0.9,        !- <none>
    Until: 13:30,0.9,        !- <none>
    Until: 14:00,0.9,        !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:30,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0.7,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0.1,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0.8,        !- <none>
    Until: 17:00,0.8,        !- <none>
    Until: 17:30,0.4,        !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:30,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:30,0.5,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:30,0.3,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:30,0.3,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:30,0.1,        !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:30,0.7,        !- <none>
    Until: 09:00,0.7,        !- <none>
    Until: 09:30,0.7,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:30,0.8,        !- <none>
    Until: 11:00,0.3,        !- <none>
    Until: 11:30,0.3,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:30,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0.1,        !- <none>
    Until: 15:30,0.1,        !- <none>
    Until: 16:00,0.1,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 10:30,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:30,0.7,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:30,0.1,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:30,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:30,0.5,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:30,0.2,        !- <none>
    Until: 11:00,0.2,        !- <none>
    Until: 11:30,0.2,        !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:30,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:30,0.1,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:30,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.2,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:30,0.6,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:30,0.6,        !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0.7,        !- <none>
    Until: 13:00,0.7,        !- <none>
    Until: 13:30,0.7,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:30,0.7,        !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0.3,        !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:30,0.3,        !- <none>
    Until: 16:00,0.3,        !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    3075419_L,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 08/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 07:30,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 08:30,1,          !- Field 11
    Until: 09:00,1,          !- Field 13
    Until: 09:30,1,          !- Field 15
    Until: 10:00,1,          !- Field 17
    Until: 10:30,1,          !- Field 19
    Until: 11:00,1,          !- Field 21
    Until: 11:30,0,          !- Field 23
    Until: 12:00,0,          !- Field 25
    Until: 12:30,1,          !- Field 27
    Until: 13:00,1,          !- Field 29
    Until: 13:30,1,          !- Field 31
    Until: 14:00,1,          !- Field 33
    Until: 14:30,1,          !- Field 35
    Until: 15:00,0,          !- Field 37
    Until: 15:30,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 16:30,0,          !- Field 43
    Until: 17:00,0,          !- Field 45
    Until: 17:30,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    Through: 09/02,          !- Field 51
    For: AllDays,            !- Field 52
    Until: 07:30,0,          !- Field 53
    Until: 08:00,1,          !- Field 55
    Until: 08:30,1,          !- Field 57
    Until: 09:00,1,          !- Field 59
    Until: 09:30,0,          !- Field 61
    Until: 10:00,1,          !- Field 63
    Until: 10:30,1,          !- Field 65
    Until: 11:00,1,          !- Field 67
    Until: 11:30,0,          !- Field 69
    Until: 12:00,0,          !- Field 71
    Until: 12:30,0,          !- Field 73
    Until: 13:00,0,          !- Field 75
    Until: 13:30,0,          !- Field 77
    Until: 14:00,0,          !- Field 79
    Until: 14:30,0,          !- Field 81
    Until: 15:00,0,          !- Field 83
    Until: 15:30,0,          !- Field 85
    Until: 16:00,0,          !- Field 87
    Until: 16:30,0,          !- Field 89
    Until: 17:00,0,          !- Field 91
    Until: 17:30,0,          !- Field 93
    Until: 24:00,0,          !- Field 95
    Through: 09/03,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:30,0,          !- Field 99
    Until: 08:00,1,          !- Field 101
    Until: 08:30,1,          !- Field 103
    Until: 09:00,1,          !- Field 105
    Until: 09:30,1,          !- Field 107
    Until: 10:00,0,          !- Field 109
    Until: 10:30,0,          !- Field 111
    Until: 11:00,0,          !- Field 113
    Until: 11:30,0,          !- Field 115
    Until: 12:00,0,          !- Field 117
    Until: 12:30,1,          !- Field 119
    Until: 13:00,1,          !- Field 121
    Until: 13:30,0,          !- Field 123
    Until: 14:00,0,          !- Field 125
    Until: 14:30,1,          !- Field 127
    Until: 15:00,1,          !- Field 129
    Until: 15:30,0,          !- Field 131
    Until: 16:00,0,          !- Field 133
    Until: 16:30,0,          !- Field 135
    Until: 17:00,0,          !- Field 137
    Until: 17:30,0,          !- Field 139
    Until: 24:00,0,          !- Field 141
    Through: 09/04,          !- Field 143
    For: AllDays,            !- Field 144
    Until: 07:30,0,          !- Field 145
    Until: 08:00,1,          !- Field 147
    Until: 08:30,1,          !- Field 149
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 17:30,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,0,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,0,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,0,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,1,          !- <none>
    Until: 12:00,1,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,1,          !- <none>
    Until: 08:30,1,          !- <none>
    Until: 09:00,1,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,1,          !- <none>
    Until: 11:00,1,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,1,          !- <none>
    Until: 13:00,1,          !- <none>
    Until: 13:30,1,          !- <none>
    Until: 14:00,1,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,0,          !- <none>
    Until: 15:30,0,          !- <none>
    Until: 16:00,0,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 07:30,0,          !- <none>
    Until: 08:00,0,          !- <none>
    Until: 08:30,0,          !- <none>
    Until: 09:00,0,          !- <none>
    Until: 09:30,1,          !- <none>
    Until: 10:00,1,          !- <none>
    Until: 10:30,0,          !- <none>
    Until: 11:00,0,          !- <none>
    Until: 11:30,0,          !- <none>
    Until: 12:00,0,          !- <none>
    Until: 12:30,0,          !- <none>
    Until: 13:00,0,          !- <none>
    Until: 13:30,0,          !- <none>
    Until: 14:00,0,          !- <none>
    Until: 14:30,1,          !- <none>
    Until: 15:00,1,          !- <none>
    Until: 15:30,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 16:30,0,          !- <none>
    Until: 17:00,0,          !- <none>
    Until: 17:30,0,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    Outdoor_Carbon_Dioxide_Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,415;        !- Field 3

  Schedule:Compact,
    Shading_TransmittanceSchedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,.45,        !- Field 3
    Until: 08:00,.4125,      !- Field 5
    Until: 10:00,.3825,      !- Field 7
    Until: 12:00,.36,        !- Field 9
    Until: 14:00,.3825,      !- Field 11
    Until: 16:00,.4125,      !- Field 13
    Until:24:00,.405;        !- Field 15

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    134370_0.15,             !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    0.209,                   !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134376_0.025,            !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    630,                     !- Density {kg/m3}
    2385,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.024,            !- Name
    Smooth,                  !- Roughness
    0.024,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.041,            !- Name
    Smooth,                  !- Roughness
    0.041,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.045,            !- Name
    Smooth,                  !- Roughness
    0.045,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.06,             !- Name
    Smooth,                  !- Roughness
    0.06,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.07,             !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.095,            !- Name
    Smooth,                  !- Roughness
    0.095,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.12,             !- Name
    Smooth,                  !- Roughness
    0.12,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.15,             !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.195,            !- Name
    Smooth,                  !- Roughness
    0.195,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.2,              !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134380_0.3,              !- Name
    Smooth,                  !- Roughness
    0.3,                     !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134454_0.15,             !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134454_0.18,             !- Name
    Smooth,                  !- Roughness
    0.18,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134454_0.22,             !- Name
    Smooth,                  !- Roughness
    0.22,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.006,            !- Name
    Smooth,                  !- Roughness
    0.006,                   !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.15,             !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.2,              !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.25,             !- Name
    Smooth,                  !- Roughness
    0.25,                    !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.3,              !- Name
    Smooth,                  !- Roughness
    0.3,                     !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.35,             !- Name
    Smooth,                  !- Roughness
    0.35,                    !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    134479_0.365,            !- Name
    Smooth,                  !- Roughness
    0.365,                   !- Thickness {m}
    0.019,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    136479_0.005,            !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    1090,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2201825_0.004,           !- Name
    Smooth,                  !- Roughness
    0.004,                   !- Thickness {m}
    0.188,                   !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1046,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    340187_0.009,            !- Name
    Smooth,                  !- Roughness
    0.009,                   !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    940,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    340187_0.01,             !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    940,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    340187_0.012,            !- Name
    Smooth,                  !- Roughness
    0.012,                   !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    940,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    340187_0.013,            !- Name
    Smooth,                  !- Roughness
    0.013,                   !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    940,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    340187_0.025,            !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    940,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    3849299_0.01,            !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    2480,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4104698_0.008,           !- Name
    Smooth,                  !- Roughness
    0.008,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    1350,                    !- Density {kg/m3}
    1255,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4404505_0.04,            !- Name
    Smooth,                  !- Roughness
    0.04,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.005,           !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.01,            !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.095,           !- Name
    Smooth,                  !- Roughness
    0.095,                   !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.1,             !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.15,            !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.18,            !- Name
    Smooth,                  !- Roughness
    0.18,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.22,            !- Name
    Smooth,                  !- Roughness
    0.22,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4503105_0.25,            !- Name
    Smooth,                  !- Roughness
    0.25,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4886780_0.1,             !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4886780_0.15,            !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5237675_0.005,           !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    0.138,                   !- Conductivity {W/m-K}
    930,                     !- Density {kg/m3}
    2092,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    7577371_0.01,            !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    1.046,                   !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    657,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    opn-d30,                 !- Name
    Smooth,                  !- Roughness
    1.751,                   !- Thermal Resistance {m2-K/W}
    0.7,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    592301_0.01,             !- Name
    40;                      !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    592301_0.025,            !- Name
    40;                      !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    592301_0.04,             !- Name
    40;                      !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    592301_0.085,            !- Name
    40;                      !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    592301_0.09,             !- Name
    40;                      !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    FRB1,                    !- Name
    1.3,                     !- U-Factor {W/m2-K}
    0.65,                    !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    FRB2,                    !- Name
    0.64,                    !- U-Factor {W/m2-K}
    0.65,                    !- Solar Heat Gain Coefficient
    0.74;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    7490160,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7490288,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7490369,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7490507,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7490742,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7490961,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7490994,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7491087,                 !- Name
    4404505_0.04,            !- Outside Layer
    340187_0.013,            !- Layer 2
    134380_0.041,            !- Layer 3
    340187_0.025,            !- Layer 4
    134380_0.095,            !- Layer 5
    340187_0.025,            !- Layer 6
    134380_0.041,            !- Layer 7
    340187_0.013,            !- Layer 8
    4404505_0.04;            !- Layer 9

  Construction,
    7491168,                 !- Name
    4404505_0.04,            !- Outside Layer
    340187_0.013,            !- Layer 2
    134380_0.024,            !- Layer 3
    4503105_0.18;            !- Layer 4

  Construction,
    7491297,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7491297_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7491352,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491397,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491491,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491535,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491600,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491669,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491699,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491806,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491882,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7491917,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7491957,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7492011,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7492091,                 !- Name
    3849299_0.01,            !- Outside Layer
    592301_0.01,             !- Layer 2
    134380_0.12,             !- Layer 3
    134454_0.15;             !- Layer 4

  Construction,
    7492125,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7492168,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7492211,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7492292,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7513051,                 !- Name
    340187_0.013,            !- Outside Layer
    134380_0.095,            !- Layer 2
    4503105_0.18;            !- Layer 3

  Construction,
    7513051_Adjacent,        !- Name
    4503105_0.18,            !- Outside Layer
    134380_0.095,            !- Layer 2
    340187_0.013;            !- Layer 3

  Construction,
    7513341,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513341_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513448,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513448_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513569,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513569_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513741,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513741_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513824,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7513824_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7514227,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7514227_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7514533,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7514533_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515037,                 !- Name
    340187_0.013,            !- Outside Layer
    134380_0.095,            !- Layer 2
    4503105_0.18;            !- Layer 3

  Construction,
    7515037_Adjacent,        !- Name
    4503105_0.18,            !- Outside Layer
    134380_0.095,            !- Layer 2
    340187_0.013;            !- Layer 3

  Construction,
    7515233,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515233_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515393,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515393_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515462,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515462_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515615,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515615_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515995,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7515995_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516074,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516074_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516232,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516232_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516334,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516334_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516506,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516506_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516696,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516696_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516777,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516777_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516866,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7516866_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517096,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517096_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517165,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517165_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517215,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517215_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517272,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517272_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517678,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517678_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517738,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517738_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517809,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517809_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7517859,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7517859_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7517949,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517949_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517981,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7517981_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518014,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518014_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518159,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518159_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518319,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518319_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7518354,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7518354_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7518500,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7518500_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7518754,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7518754_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7518970,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7518970_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519207,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519207_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519269,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519269_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519360,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519360_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519415,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519415_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519450,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519450_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519510,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519510_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519552,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519552_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.07,             !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7519928,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7519928_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7520038,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7520038_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7520607,                 !- Name
    4886780_0.1,             !- Outside Layer
    134479_0.25;             !- Layer 2

  Construction,
    7521157,                 !- Name
    2201825_0.004,           !- Outside Layer
    4503105_0.095,           !- Layer 2
    134479_0.006,            !- Layer 3
    4503105_0.1;             !- Layer 4

  Construction,
    7521157_Adjacent,        !- Name
    4503105_0.1,             !- Outside Layer
    134479_0.006,            !- Layer 2
    4503105_0.095,           !- Layer 3
    2201825_0.004;           !- Layer 4

  Construction,
    7521950,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521951,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521952,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521953,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521961,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521962,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521963,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521964,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521965,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521967,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521968,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521969,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7521970,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7521971,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7521972,                 !- Name
    4104698_0.008,           !- Outside Layer
    592301_0.025,            !- Layer 2
    340187_0.009,            !- Layer 3
    134380_0.045,            !- Layer 4
    134380_0.195,            !- Layer 5
    134380_0.06,             !- Layer 6
    134454_0.15;             !- Layer 7

  Construction,
    7521973,                 !- Name
    3849299_0.01,            !- Outside Layer
    592301_0.01,             !- Layer 2
    134380_0.12,             !- Layer 3
    134454_0.15;             !- Layer 4

  Construction,
    7521977,                 !- Name
    3849299_0.01,            !- Outside Layer
    592301_0.01,             !- Layer 2
    134380_0.12,             !- Layer 3
    134454_0.15;             !- Layer 4

  Construction,
    7521978,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521978_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521979,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521979_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521980,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521980_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521981,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521981_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521985,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521985_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521987,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521987_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521988,                 !- Name
    340187_0.013,            !- Outside Layer
    134380_0.095,            !- Layer 2
    4503105_0.18;            !- Layer 3

  Construction,
    7521989,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521989_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521990,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521990_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521992,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521992_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521994,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521994_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521995,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521995_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521997,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7521997_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7522017,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7522017_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7522026,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7522026_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7522232,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7522323,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7522453,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7522453_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7522527,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7522527_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7522818,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7522818_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523049,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523049_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523151,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523151_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523346,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523346_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523545,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7523545_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7523588,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7523588_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7523638,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7523638_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7523918,                 !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7523918_Adjacent,        !- Name
    340187_0.012,            !- Outside Layer
    340187_0.012,            !- Layer 2
    134380_0.095,            !- Layer 3
    340187_0.012,            !- Layer 4
    340187_0.012;            !- Layer 5

  Construction,
    7524185,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524185_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524253,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524253_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524296,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524296_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524386,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524386_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524459,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524459_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524496,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524496_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524538,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524538_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524641,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524641_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524697,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524697_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524746,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7524746_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525090,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525090_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525161,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525161_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525226,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525226_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525283,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525283_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525334,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525334_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525364,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525364_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525398,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525398_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525450,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7525450_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7527925,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7529012,                 !- Name
    2201825_0.004,           !- Outside Layer
    592301_0.09,             !- Layer 2
    4503105_0.25,            !- Layer 3
    134380_0.15,             !- Layer 4
    340187_0.01,             !- Layer 5
    4503105_0.005,           !- Layer 6
    134380_0.2,              !- Layer 7
    7577371_0.01;            !- Layer 8

  Construction,
    7529234,                 !- Name
    134376_0.025,            !- Outside Layer
    592301_0.04,             !- Layer 2
    592301_0.085,            !- Layer 3
    136479_0.005,            !- Layer 4
    134479_0.365;            !- Layer 5

  Construction,
    7529784,                 !- Name
    5237675_0.005,           !- Outside Layer
    134479_0.25,             !- Layer 2
    5237675_0.005,           !- Layer 3
    4503105_0.22;            !- Layer 4

  Construction,
    7533116,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7533116_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7533484,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7533603,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7533705,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7533791,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7533903,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7533993,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7534091,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7534182,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7534645,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7534826,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535017,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535145,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535258,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535340,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535498,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535800,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7535998,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7536104,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7536522,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7536833,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7536945,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537036,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537180,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537316,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537416,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537514,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537627,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7537741,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7538232,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538308,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538392,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538490,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538592,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538681,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538815,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7538921,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7539083,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7539309,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7539376,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7540792,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7541046,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7541157,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7541307,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7541469,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7541795,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7541863,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7542017,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7542165,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7542265,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7542557,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7542720,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7543118,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7543334,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7543448,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7543664,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7543826,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7544180,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7544531,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7544705,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7544943,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7545141,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7545383,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7545541,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7545757,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7545967,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546251,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546373,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546507,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546667,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546799,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546841,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7546958,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7546959,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7547023,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7547183,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7547261,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7547403,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7547567,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7547701,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7554194,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7554385,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7554470,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7554678,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7554740,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7554868,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7554960,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555030,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555096,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555193,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555248,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555304,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555384,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555488,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555596,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555646,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555750,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7555834,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556015,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556208,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556278,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556400,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556468,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556630,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556748,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556836,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7556942,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557133,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557173,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557335,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557507,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557746,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557746_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557747,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557747_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557748,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557748_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557749,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557749_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557750,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557750_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557751,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557751_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557752,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557752_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557753,                 !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557753_Adjacent,        !- Name
    134370_0.15;             !- Outside Layer

  Construction,
    7557794,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557916,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7557980,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7558169,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7558351,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7558511,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7558647,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7558873,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7558983,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559049,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559163,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559370,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559431,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559565,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559766,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559827,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7559901,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7560007,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7560161,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7560281,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7560453,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562359,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562498,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562606,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562670,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562744,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562848,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7562952,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563016,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563069,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563215,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563404,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563606,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563696,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563922,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7563990,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7564253,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7564323,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7564438,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7564588,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7564666,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7564885,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565033,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565139,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565209,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565383,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565497,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565645,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565687,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565773,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565849,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565893,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7565989,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566107,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566197,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566243,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566308,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566496,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566564,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7566638,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7567160,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7577448,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7578193,                 !- Name
    7577371_0.01,            !- Outside Layer
    134380_0.3,              !- Layer 2
    4503105_0.01,            !- Layer 3
    4503105_0.15;            !- Layer 4

  Construction,
    7579727,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7579817,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580058,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580202,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580279,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580340,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580383,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580445,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7580511,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7581840,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7581840_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7581897,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7581937,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582001,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582045,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582209,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582287,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582340,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582399,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7582456,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7582571,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7582673,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7582725,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7582786,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7582844,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7582892,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7583451,                 !- Name
    2201825_0.004,           !- Outside Layer
    4503105_0.095,           !- Layer 2
    134479_0.006,            !- Layer 3
    134479_0.3,              !- Layer 4
    4503105_0.1;             !- Layer 5

  Construction,
    7583451_Adjacent,        !- Name
    4503105_0.1,             !- Outside Layer
    134479_0.3,              !- Layer 2
    134479_0.006,            !- Layer 3
    4503105_0.095,           !- Layer 4
    2201825_0.004;           !- Layer 5

  Construction,
    7584746,                 !- Name
    4886780_0.15,            !- Outside Layer
    134479_0.35;             !- Layer 2

  Construction,
    7586513,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7586687,                 !- Name
    FRB2;                    !- Outside Layer

  Construction,
    7589763,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7589763_Adjacent,        !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7589897,                 !- Name
    134454_0.18;             !- Outside Layer

  Construction,
    7590032,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7590185,                 !- Name
    134479_0.15,             !- Outside Layer
    134479_0.2,              !- Layer 2
    4503105_0.01,            !- Layer 3
    134454_0.22;             !- Layer 4

  Construction,
    7595720,                 !- Name
    4886780_0.1,             !- Outside Layer
    134479_0.25;             !- Layer 2

  Construction,
    7600702,                 !- Name
    FRB1;                    !- Outside Layer

  Construction,
    7600772,                 !- Name
    2201825_0.004,           !- Outside Layer
    4503105_0.095,           !- Layer 2
    134479_0.006,            !- Layer 3
    4503105_0.1;             !- Layer 4

  Construction,
    7600772_Adjacent,        !- Name
    4503105_0.1,             !- Outside Layer
    134479_0.006,            !- Layer 2
    4503105_0.095,           !- Layer 3
    2201825_0.004;           !- Layer 4

  Construction,
    7601141,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7601142,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7601143,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7601613,                 !- Name
    2201825_0.004,           !- Outside Layer
    4503105_0.095,           !- Layer 2
    134479_0.006,            !- Layer 3
    4503105_0.1;             !- Layer 4

  Construction,
    7601613_Adjacent,        !- Name
    4503105_0.1,             !- Outside Layer
    134479_0.006,            !- Layer 2
    4503105_0.095,           !- Layer 3
    2201825_0.004;           !- Layer 4

  Construction,
    7602089,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7602299,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7602463,                 !- Name
    opn-d30;                 !- Outside Layer

  Construction,
    7602593,                 !- Name
    opn-d30;                 !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    3075333,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1050,                    !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075413,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075368,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075375,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075373,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075371,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075369,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075362,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075378,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.438,                   !- Ceiling Height {m}
    8.15511,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075401,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075398,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075364,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.12798659301916e-17,   !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    450,                     !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075383,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    5.7640114903279e-15,     !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075385,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -0.0539999999999964,     !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075469,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075472,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075651,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075475,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075694,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075696,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075698,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075700,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075618,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075620,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075614,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075612,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075637,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075658,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075662,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075656,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075654,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075652,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075660,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3076026,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3076025,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075356,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075706,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075708,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075702,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075704,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075672,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075634,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075630,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075626,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075623,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075616,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075686,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075677,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075675,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075649,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0.190999999999997,       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075666,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0.190999999999997,       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075647,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0.190999999999997,       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075645,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075643,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075641,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075639,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075664,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075688,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075679,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075328,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075338,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075341,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075344,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075347,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075350,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075325,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075321,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075430,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075433,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
