    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075439,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075517,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075515,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075529,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075532,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075535,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075538,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075541,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075545,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075436,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075506,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075488,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075442,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075419,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    3075485,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    43.12,                   !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    7605977,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.265,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.265,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605998,                 !- Name
    Wall,                    !- Surface Type
    7490742,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.2813,-26.6779,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    31.2813,-26.6779,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    34.1555,-25.8538,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    34.1555,-25.8538,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605999,                 !- Name
    Wall,                    !- Surface Type
    7490742,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.9302,-27.6388,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    27.9302,-27.6388,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    34.1555,-25.8538,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    34.1555,-25.8538,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606002,                 !- Name
    Wall,                    !- Surface Type
    7490961,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.1555,-25.8538,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.1555,-25.8538,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.4879,-37.4754,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.4879,-37.4754,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606003,                 !- Name
    Wall,                    !- Surface Type
    7490961,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.1555,-25.8538,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    34.1555,-25.8538,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.4879,-37.4754,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.4879,-37.4754,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606004,                 !- Name
    Wall,                    !- Surface Type
    7490994,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.4879,-37.4754,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.4879,-37.4754,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-36.5025,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-36.5025,7.56499971289259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606005,                 !- Name
    Wall,                    !- Surface Type
    7490994,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.4879,-37.4754,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.4879,-37.4754,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-36.5025,7.56499971289259,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-36.5025,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606006,                 !- Name
    Wall,                    !- Surface Type
    7491087,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.881,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-36.5025,7.56499971289259,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-36.5025,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606007,                 !- Name
    Wall,                    !- Surface Type
    7491087,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.881,-36.5025,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-36.5025,7.56499971289259,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606008,                 !- Name
    Wall,                    !- Surface Type
    7491168,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.881,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606009,                 !- Name
    Wall,                    !- Surface Type
    7491168,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.881,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606013_3075333,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606013_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606016_3075333,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606016_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606118_3075333,         !- Name
    Wall,                    !- Surface Type
    7513741_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606118_3075356,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.265,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.265,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    29.8926,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    29.8926,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606119_3075333,         !- Name
    Wall,                    !- Surface Type
    7513824_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606119_3075356,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8926,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    29.8926,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    31.2813,-26.6779,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    31.2813,-26.6779,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606128_3075333,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606128_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606131_3075333,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606131_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606146_3075333,         !- Name
    Wall,                    !- Surface Type
    7515462,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606146_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606151_3075333,         !- Name
    Wall,                    !- Surface Type
    7515995_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606151_3075485,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.15,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.15,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606152_3075333,         !- Name
    Wall,                    !- Surface Type
    7515995_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606152_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    34.15,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    34.15,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606158_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606158_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606160_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606160_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606162_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606162_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606169_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606169_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606171_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606171_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606174_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606174_3075675,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606176_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606176_3075686,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606178_3075333,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606178_3075706,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606192_3075333,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606192_3075442,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.965,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606264_3075333,         !- Name
    Wall,                    !- Surface Type
    7520038,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606264_3075485,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.965,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606289,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    35.7,-9,3.52499995150996,  !- X,Y,Z ==> Vertex 3 {m}
    35.7,-14.7,3.524999961253,  !- X,Y,Z ==> Vertex 4 {m}
    37.6,-14.7,3.52499995281695,  !- X,Y,Z ==> Vertex 5 {m}
    37.6,-37.4432576847131,3.52499999169211,  !- X,Y,Z ==> Vertex 6 {m}
    37.4879,-37.4754,3.525,  !- X,Y,Z ==> Vertex 7 {m}
    34.1555,-25.8538,3.525,  !- X,Y,Z ==> Vertex 8 {m}
    31.2813,-26.6779,3.525,  !- X,Y,Z ==> Vertex 9 {m}
    29.8926,-21.835,3.525,  !- X,Y,Z ==> Vertex 10 {m}
    24.6,-21.835,3.525,  !- X,Y,Z ==> Vertex 11 {m}
    24.6,-6.9,3.525;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    7606315_7605978,         !- Name
    Floor,                   !- Surface Type
    7521157,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-36.5025,7.56499971289259,  !- X,Y,Z ==> Vertex 4 {m}
    37.4879,-37.4754,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    34.1555,-25.8538,7.565,  !- X,Y,Z ==> Vertex 6 {m}
    31.2804763389075,-26.6750275953514,7.56500000125887,  !- X,Y,Z ==> Vertex 7 {m}
    29.8926,-21.835,7.565,  !- X,Y,Z ==> Vertex 8 {m}
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 9 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 10 {m}
    26.965,-6.9,7.565,  !- X,Y,Z ==> Vertex 11 {m}
    26.965,-9,7.565,  !- X,Y,Z ==> Vertex 12 {m}
    27.3835000000001,-9.00000000000006,7.56500011030669,  !- X,Y,Z ==> Vertex 13 {m}
    27.3835000000001,-14.6925000000001,7.56500008043895,  !- X,Y,Z ==> Vertex 14 {m}
    36.1589,-14.6925,7.56500004371255,  !- X,Y,Z ==> Vertex 15 {m}
    36.1589000000001,-9.00000000000005,7.56500007358029,  !- X,Y,Z ==> Vertex 16 {m}
    37.8,-9,7.565,  !- X,Y,Z ==> Vertex 17 {m}
    37.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    7606316_3075333,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606316_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    34.15,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    34.15,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606317_3075333,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606317_3075485,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.15,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.15,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606318_3075333,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8926,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    31.2813,-26.6779,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    27.9302,-27.6388,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    26.266,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606324,                 !- Name
    Wall,                    !- Surface Type
    7521953,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    26.266,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    26.266,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606404_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606404_3075623,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606406_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606406_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.9,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    33.613,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606408_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606408_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606410_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606410_3075666,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606411_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606411_3075647,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.059,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    39.059,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606413_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606413_3075645,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606415_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606415_3075643,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606416_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606416_3075641,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606418_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606418_3075664,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606419_3075333,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606419_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606521,                 !- Name
    Wall,                    !- Surface Type
    7527925,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.266,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    26.266,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    27.9302,-27.6388,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    27.9302,-27.6388,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606534,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.4879,-37.4754,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-36.5025,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,12.39,  !- X,Y,Z ==> Vertex 4 {m}
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 5 {m}
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 6 {m}
    24.6,-21.835,12.39,  !- X,Y,Z ==> Vertex 7 {m}
    26.266,-21.835,12.39,  !- X,Y,Z ==> Vertex 8 {m}
    27.9302,-27.6388,12.39,  !- X,Y,Z ==> Vertex 9 {m}
    34.1555,-25.8538,12.39;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    7606637_3075333,         !- Name
    Floor,                   !- Surface Type
    7583451_Adjacent,        !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606637_3076026,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.6900000000216,-6.89999999999999,3.52500059742246,  !- X,Y,Z ==> Vertex 1 {m}
    51.69,-14.7,3.52500057715853,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-36.5025,3.525,  !- X,Y,Z ==> Vertex 4 {m}
    37.6,-37.4432576847131,3.52499999169211,  !- X,Y,Z ==> Vertex 5 {m}
    37.6,-14.7,3.52499995281695,  !- X,Y,Z ==> Vertex 6 {m}
    35.7,-14.7,3.524999961253,  !- X,Y,Z ==> Vertex 7 {m}
    35.7,-9,3.52499995150996,  !- X,Y,Z ==> Vertex 8 {m}
    37.8,-9,3.525,  !- X,Y,Z ==> Vertex 9 {m}
    37.8,-6.9,3.525;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    7606650,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075333,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.6900000000216,-6.89999999999999,3.52500059742246,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    51.69,-14.7,3.52500057715853;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606079,                 !- Name
    Wall,                    !- Surface Type
    7492091,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606128_3075413,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606128_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606144_3075413,         !- Name
    Wall,                    !- Surface Type
    7515462,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606144_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606180_3075413,         !- Name
    Wall,                    !- Surface Type
    7516506_Adjacent,        !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606180_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606295_7606079,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606795_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-3.9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    46.189,-6.9,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606300_3075413,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606300_3075639,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.4,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606302_3075413,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606302_3075641,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606304_3075413,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606304_3075643,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606306_3075413,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606306_3075645,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606308_3075413,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606308_3075647,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.059,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    39.059,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606312_3075413,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606312_3075664,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606636_3075413,         !- Name
    Floor,                   !- Surface Type
    7583451_Adjacent,        !- Construction Name
    3075413,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606636_3076025,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606021_3075368,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606021_3075369,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606023_3075368,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606023_3075371,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606025_3075368,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606025_3075373,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606027_3075368,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606027_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606082,                 !- Name
    Wall,                    !- Surface Type
    7492091,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606131_3075368,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606131_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606180_3075368,         !- Name
    Wall,                    !- Surface Type
    7516506,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606180_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606293_3075368,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606293_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606653,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075368,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606027_3075375,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606027_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606073,                 !- Name
    Wall,                    !- Surface Type
    7491917,                 !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,3.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,3.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606075,                 !- Name
    Wall,                    !- Surface Type
    7491957,                 !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,3.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,3.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,3.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,3.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606077,                 !- Name
    Wall,                    !- Surface Type
    7492011,                 !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,3.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,3.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606127_3075375,         !- Name
    Wall,                    !- Surface Type
    7515233_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606127_3075401,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606142_3075375,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606142_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606578_3075375,         !- Name
    Wall,                    !- Surface Type
    7557746_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606578_3075373,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-2.685,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-2.685,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606583_3075375,         !- Name
    Wall,                    !- Surface Type
    7557747_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606583_3075373,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.685,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606586_3075375,         !- Name
    Wall,                    !- Surface Type
    7557748_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606586_3075651,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606587_3075375,         !- Name
    Wall,                    !- Surface Type
    7557748_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606587_3075472,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606588_3075375,         !- Name
    Wall,                    !- Surface Type
    7557748_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606588_3075469,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606590_3075375,         !- Name
    Wall,                    !- Surface Type
    7557749_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606590_3075475,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606591_3075375,         !- Name
    Wall,                    !- Surface Type
    7557749_Adjacent,        !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606591_3075651,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606658,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,3.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-4.085,3.525,  !- X,Y,Z ==> Vertex 4 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 5 {m}
    55.615,-2.685,3.525,  !- X,Y,Z ==> Vertex 6 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 7 {m}
    53.7,3.235,3.525;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    7606663_3075375,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075375,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606663_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,3.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,3.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 6 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 7 {m}
    60.415,-6.9,7.565;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    7606025_3075373,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075373,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606025_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606578_3075373,         !- Name
    Wall,                    !- Surface Type
    7557746,                 !- Construction Name
    3075373,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606578_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.685,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606583_3075373,         !- Name
    Wall,                    !- Surface Type
    7557747,                 !- Construction Name
    3075373,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606583_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-2.685,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-2.685,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606589_3075373,         !- Name
    Wall,                    !- Surface Type
    7557748_Adjacent,        !- Construction Name
    3075373,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606589_3075371,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606662,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075373,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-2.685,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606666_3075373,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075373,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606666_3075637,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606023_3075371,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075371,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606023_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606581_3075371,         !- Name
    Wall,                    !- Surface Type
    7557747,                 !- Construction Name
    3075371,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606581_3075469,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606589_3075371,         !- Name
    Wall,                    !- Surface Type
    7557748,                 !- Construction Name
    3075371,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606589_3075373,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606598_3075371,         !- Name
    Wall,                    !- Surface Type
    7557753,                 !- Construction Name
    3075371,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606598_3075369,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606660,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075371,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606670_3075371,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075371,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606670_3075658,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606021_3075369,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075369,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606021_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606133_3075369,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075369,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606133_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606579_3075369,         !- Name
    Wall,                    !- Surface Type
    7557747,                 !- Construction Name
    3075369,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606579_3075469,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606598_3075369,         !- Name
    Wall,                    !- Surface Type
    7557753_Adjacent,        !- Construction Name
    3075369,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606598_3075371,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606654,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075369,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606672_3075369,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075369,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606672_3075662,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606011,                 !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075362,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606044,                 !- Name
    Wall,                    !- Surface Type
    7491352,                 !- Construction Name
    3075362,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606115_3075362,         !- Name
    Wall,                    !- Surface Type
    7513448_Adjacent,        !- Construction Name
    3075362,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606115_3075378,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606574_3075362,         !- Name
    Wall,                    !- Surface Type
    7533116_Adjacent,        !- Construction Name
    3075362,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606574_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606648,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075362,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606677_3075362,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075362,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606677_3075700,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606042,                 !- Name
    Wall,                    !- Surface Type
    7491352,                 !- Construction Name
    3075378,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606114_3075378,         !- Name
    Wall,                    !- Surface Type
    7513341_Adjacent,        !- Construction Name
    3075378,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606114_3075383,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606115_3075378,         !- Name
    Wall,                    !- Surface Type
    7513448,                 !- Construction Name
    3075378,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606115_3075362,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606576_3075378,         !- Name
    Wall,                    !- Surface Type
    7533116_Adjacent,        !- Construction Name
    3075378,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606576_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606649,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075378,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606676_3075378,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075378,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606676_3075698,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606067,                 !- Name
    Wall,                    !- Surface Type
    7491882,                 !- Construction Name
    3075401,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606121_3075401,         !- Name
    Wall,                    !- Surface Type
    7514533_Adjacent,        !- Construction Name
    3075401,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606121_3075398,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606125_3075401,         !- Name
    Wall,                    !- Surface Type
    7515037,                 !- Construction Name
    3075401,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606125_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606127_3075401,         !- Name
    Wall,                    !- Surface Type
    7515233,                 !- Construction Name
    3075401,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606127_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606659,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075401,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606665_3075401,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075401,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606665_3075620,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606064,                 !- Name
    Wall,                    !- Surface Type
    7491699,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-9.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-9.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,-9.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606065,                 !- Name
    Wall,                    !- Surface Type
    7491806,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-9.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606070,                 !- Name
    Wall,                    !- Surface Type
    7491882,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606120_3075398,         !- Name
    Wall,                    !- Surface Type
    7514227,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606120_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-9.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-9.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-9.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606121_3075398,         !- Name
    Wall,                    !- Surface Type
    7514533,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606121_3075401,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606123_3075398,         !- Name
    Wall,                    !- Surface Type
    7514533,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606123_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606652,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-9.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606664_3075398,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075398,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606664_3075618,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606013_3075364,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606013_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,7.56500004405568,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.90000000000009,3.52500064347947,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.6999999999999,3.52499954786752,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,7.56499974380799;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606016_3075364,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606016_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,7.56500004405568,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,7.56499974380799,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606059,                 !- Name
    Wall,                    !- Surface Type
    7491669,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-9.09000000000001,7.56500031438116,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-14.7,7.56500009843379,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-14.7,3.52500002239049,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.09000000000011,3.52500081038831;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606061,                 !- Name
    Wall,                    !- Surface Type
    7491669,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-14.7,7.56500009843379,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-9.09000000000001,7.56500031438116,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.09,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606110_3075364,         !- Name
    Wall,                    !- Surface Type
    7513051,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606110_3075383,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606112_3075364,         !- Name
    Wall,                    !- Surface Type
    7513051,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606112_3075385,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-14.7,3.52500002239049,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-14.7,7.56500009843379;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606120_3075364,         !- Name
    Wall,                    !- Surface Type
    7514227_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606120_3075398,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-9.09000000000001,7.56500031438116,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-9.09000000000011,3.52500081038831,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.0900000000001,3.52500072174352,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09000000000001,7.56500024813415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606123_3075364,         !- Name
    Wall,                    !- Surface Type
    7514533_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606123_3075398,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-9.09000000000001,7.56500024813415,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-9.0900000000001,3.52500072174352,  !- X,Y,Z ==> Vertex 2 {m}
    71.6999999999991,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    71.6999999999992,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606125_3075364,         !- Name
    Wall,                    !- Surface Type
    7515037_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606125_3075401,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.6999999999992,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.6999999999991,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606133_3075364,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606133_3075369,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.90000000000009,3.52500064347947,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,7.56500004405568;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606135_3075364,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606135_3075469,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606138_3075364,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606138_3075472,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606141_3075364,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606141_3075475,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606142_3075364,         !- Name
    Wall,                    !- Surface Type
    7515393_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606142_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606381_3075364,         !- Name
    Wall,                    !- Surface Type
    7521978,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606381_3075700,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.7,7.56499974380799,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606383_3075364,         !- Name
    Wall,                    !- Surface Type
    7521978,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606383_3075698,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606385_3075364,         !- Name
    Wall,                    !- Surface Type
    7521978,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606385_3075696,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606387_3075364,         !- Name
    Wall,                    !- Surface Type
    7521978,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606387_3075694,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-14.7,7.56500009843379,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606392_3075364,         !- Name
    Wall,                    !- Surface Type
    7521985_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606392_3075618,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-9.09,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-9.09000000000001,7.56500031438116,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.09000000000001,7.56500024813415,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606394_3075364,         !- Name
    Wall,                    !- Surface Type
    7521987_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606394_3075618,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-9.09,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-9.09000000000001,7.56500024813415,  !- X,Y,Z ==> Vertex 2 {m}
    71.6999999999992,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606396_3075364,         !- Name
    Wall,                    !- Surface Type
    7515037_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606396_3075620,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.6999999999992,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606420_3075364,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606420_3075662,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,7.56500004405568,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606422_3075364,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606422_3075656,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606425_3075364,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606425_3075654,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606428_3075364,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606428_3075660,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606429_3075364,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606429_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606544,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-9.09,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.09,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 4 {m}
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 5 {m}
    53.7,-14.7,12.39;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606574_3075364,         !- Name
    Wall,                    !- Surface Type
    7533116,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606574_3075362,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,7.56499974380799,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.6999999999999,3.52499954786752,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606576_3075364,         !- Name
    Wall,                    !- Surface Type
    7533116,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606576_3075378,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606651,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.3543612436936,-6.89999999968644,3.52500102194795,  !- X,Y,Z ==> Vertex 1 {m}
    71.699999999999,-6.90193892532099,3.5250010290853,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.0900000000001,3.52500072174352,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.09000000000011,3.52500081038831,  !- X,Y,Z ==> Vertex 4 {m}
    75.835,-14.7,3.52500002239049,  !- X,Y,Z ==> Vertex 5 {m}
    53.7,-14.6999999999999,3.52499954786752,  !- X,Y,Z ==> Vertex 6 {m}
    53.7,-6.90000000000009,3.52500064347947;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    7606673_7606014,         !- Name
    Roof,                    !- Surface Type
    7600772,                 !- Construction Name
    3075364,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,7.56499974380799,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-14.7,7.56500009843379,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-9.09000000000001,7.56500031438116,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09000000000001,7.56500024813415,  !- X,Y,Z ==> Vertex 4 {m}
    71.6999999999975,-6.90366966331405,7.5650003322932,  !- X,Y,Z ==> Vertex 5 {m}
    71.3608717045255,-6.89999999983885,7.56500032700127,  !- X,Y,Z ==> Vertex 6 {m}
    53.7,-6.9,7.56500004405568;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    7606047,                 !- Name
    Wall,                    !- Surface Type
    7491397,                 !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-18.935,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606053,                 !- Name
    Wall,                    !- Surface Type
    7491491,                 !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606110_3075383,         !- Name
    Wall,                    !- Surface Type
    7513051_Adjacent,        !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606110_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606114_3075383,         !- Name
    Wall,                    !- Surface Type
    7513341,                 !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606114_3075378,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-18.935,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-18.935,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606116_3075383,         !- Name
    Wall,                    !- Surface Type
    7513569_Adjacent,        !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606116_3075385,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606646,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606675_3075383,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075383,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606675_3075696,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606049,                 !- Name
    Wall,                    !- Surface Type
    7491491,                 !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-21.781,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.781,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-21.781,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,-21.781,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606057,                 !- Name
    Wall,                    !- Surface Type
    7491535,                 !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-21.781,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-21.781,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-14.646,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,-14.646,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606058,                 !- Name
    Wall,                    !- Surface Type
    7491600,                 !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-14.646,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-14.646,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-14.646,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-14.646,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606112_3075385,         !- Name
    Wall,                    !- Surface Type
    7513051_Adjacent,        !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606112_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-14.646,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-14.646,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.646,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.646,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606116_3075385,         !- Name
    Wall,                    !- Surface Type
    7513569,                 !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606116_3075383,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.646,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.646,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-21.781,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.781,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606647,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-14.646,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-21.781,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-21.781,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.646,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606674_3075385,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075385,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606674_3075694,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-21.781,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-14.646,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.646,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.781,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606135_3075469,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606135_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606579_3075469,         !- Name
    Wall,                    !- Surface Type
    7557747_Adjacent,        !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606579_3075369,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606581_3075469,         !- Name
    Wall,                    !- Surface Type
    7557747_Adjacent,        !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606581_3075371,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606588_3075469,         !- Name
    Wall,                    !- Surface Type
    7557748,                 !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606588_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606597_3075469,         !- Name
    Wall,                    !- Surface Type
    7557752,                 !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606597_3075472,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606655,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606669_3075469,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075469,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606669_3075656,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606138_3075472,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606138_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606587_3075472,         !- Name
    Wall,                    !- Surface Type
    7557748,                 !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606587_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606592_3075472,         !- Name
    Wall,                    !- Surface Type
    7557750,                 !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606592_3075475,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606594_3075472,         !- Name
    Wall,                    !- Surface Type
    7557750,                 !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606594_3075651,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606597_3075472,         !- Name
    Wall,                    !- Surface Type
    7557752_Adjacent,        !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606597_3075469,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606656,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606668_3075472,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075472,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606668_3075654,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606586_3075651,         !- Name
    Wall,                    !- Surface Type
    7557748,                 !- Construction Name
    3075651,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606586_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606591_3075651,         !- Name
    Wall,                    !- Surface Type
    7557749,                 !- Construction Name
    3075651,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606591_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-4.085,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606594_3075651,         !- Name
    Wall,                    !- Surface Type
    7557750_Adjacent,        !- Construction Name
    3075651,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606594_3075472,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606596_3075651,         !- Name
    Wall,                    !- Surface Type
    7557751,                 !- Construction Name
    3075651,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606596_3075475,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606661,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075651,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-4.085,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606667_3075651,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075651,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606667_3075652,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606141_3075475,         !- Name
    Wall,                    !- Surface Type
    7515393,                 !- Construction Name
    3075475,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606141_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606590_3075475,         !- Name
    Wall,                    !- Surface Type
    7557749,                 !- Construction Name
    3075475,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606590_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606592_3075475,         !- Name
    Wall,                    !- Surface Type
    7557750_Adjacent,        !- Construction Name
    3075475,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606592_3075472,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606596_3075475,         !- Name
    Wall,                    !- Surface Type
    7557751_Adjacent,        !- Construction Name
    3075475,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606596_3075651,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606657,                 !- Name
    Floor,                   !- Surface Type
    7595720,                 !- Construction Name
    3075475,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606671_3075475,         !- Name
    Ceiling,                 !- Surface Type
    7600772,                 !- Construction Name
    3075475,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606671_3075660,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606348,                 !- Name
    Wall,                    !- Surface Type
    7521963,                 !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.835,7.56500023269557,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-21.835,7.56499976730443,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606356,                 !- Name
    Wall,                    !- Surface Type
    7521964,                 !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-21.835,7.56499976730443,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-14.7,7.56500023269557,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606357,                 !- Name
    Wall,                    !- Surface Type
    7521965,                 !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-14.7,7.56500023269557,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606387_3075694,         !- Name
    Wall,                    !- Surface Type
    7521978_Adjacent,        !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606387_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    69.6770000000021,-14.7,7.56500069808671,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606391_3075694,         !- Name
    Wall,                    !- Surface Type
    7521981,                 !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606391_3075696,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    69.6770000000021,-14.7,7.56500069808671,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-21.835,7.56500023269557,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606540,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-14.7,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606674_3075694,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075694,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606674_3075385,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.6770000000021,-14.7,7.56500069808671,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-14.7,7.56500023269557,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-21.835,7.56499976730443,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.835,7.56500023269557;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606346,                 !- Name
    Wall,                    !- Surface Type
    7521962,                 !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606352,                 !- Name
    Wall,                    !- Surface Type
    7521963,                 !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606385_3075696,         !- Name
    Wall,                    !- Surface Type
    7521978_Adjacent,        !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606385_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606389_3075696,         !- Name
    Wall,                    !- Surface Type
    7521979,                 !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606389_3075698,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606391_3075696,         !- Name
    Wall,                    !- Surface Type
    7521981_Adjacent,        !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606391_3075694,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606539,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-14.7,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606675_3075696,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075696,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606675_3075383,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.677,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606341,                 !- Name
    Wall,                    !- Surface Type
    7521961,                 !- Construction Name
    3075698,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606383_3075698,         !- Name
    Wall,                    !- Surface Type
    7521978_Adjacent,        !- Construction Name
    3075698,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606383_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606389_3075698,         !- Name
    Wall,                    !- Surface Type
    7521979_Adjacent,        !- Construction Name
    3075698,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606389_3075696,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.68,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606390_3075698,         !- Name
    Wall,                    !- Surface Type
    7521980,                 !- Construction Name
    3075698,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606390_3075700,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606542,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075698,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-14.7,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606676_3075698,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075698,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606676_3075378,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.68,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.68,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606030,                 !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075700,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606343,                 !- Name
    Wall,                    !- Surface Type
    7521961,                 !- Construction Name
    3075700,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606381_3075700,         !- Name
    Wall,                    !- Surface Type
    7521978_Adjacent,        !- Construction Name
    3075700,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606381_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606390_3075700,         !- Name
    Wall,                    !- Surface Type
    7521980_Adjacent,        !- Construction Name
    3075700,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606390_3075698,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.2075,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606541,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075700,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-18.935,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-14.7,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-18.935,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606677_3075700,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075700,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606677_3075362,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.2075,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.2075,-18.935,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-18.935,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606359,                 !- Name
    Wall,                    !- Surface Type
    7521967,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.835,-9.09,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,-9.09,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606360,                 !- Name
    Wall,                    !- Surface Type
    7521968,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-9.09,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    78.835,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    78.835,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606366,                 !- Name
    Wall,                    !- Surface Type
    7521969,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606392_3075618,         !- Name
    Wall,                    !- Surface Type
    7521985,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606392_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-9.09,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-9.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.09,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606393_3075618,         !- Name
    Wall,                    !- Surface Type
    7521987,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606393_3075620,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606394_3075618,         !- Name
    Wall,                    !- Surface Type
    7521987,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606394_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606551,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,-9.09,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-9.09,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606664_3075618,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075618,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606664_3075398,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.835,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    78.835,-9.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-9.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606362,                 !- Name
    Wall,                    !- Surface Type
    7521969,                 !- Construction Name
    3075620,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606393_3075620,         !- Name
    Wall,                    !- Surface Type
    7521987_Adjacent,        !- Construction Name
    3075620,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606393_3075618,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606396_3075620,         !- Name
    Wall,                    !- Surface Type
    7521988,                 !- Construction Name
    3075620,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606396_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606398_3075620,         !- Name
    Wall,                    !- Surface Type
    7521989,                 !- Construction Name
    3075620,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606398_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606568,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075620,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606665_3075620,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075620,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606665_3075401,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606033_3075614,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606033_3075662,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606035_3075614,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606035_3075658,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606037_3075614,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606037_3075637,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606039_3075614,         !- Name
    Wall,                    !- Surface Type
    7491297,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606039_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-2.685,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606293_3075614,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606293_3075368,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606378,                 !- Name
    Wall,                    !- Surface Type
    7521973,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606419_3075614,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606419_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606440_3075614,         !- Name
    Wall,                    !- Surface Type
    7521997,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606440_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606562,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075614,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606039_3075612,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606039_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606370,                 !- Name
    Wall,                    !- Surface Type
    7521970,                 !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,3.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,3.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606372,                 !- Name
    Wall,                    !- Surface Type
    7521971,                 !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,3.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,3.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,3.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,3.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606374,                 !- Name
    Wall,                    !- Surface Type
    7521972,                 !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,3.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,3.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606398_3075612,         !- Name
    Wall,                    !- Surface Type
    7521989_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606398_3075620,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606429_3075612,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606429_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606500_3075612,         !- Name
    Wall,                    !- Surface Type
    7525090_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606500_3075637,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-2.685,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-2.685,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606505_3075612,         !- Name
    Wall,                    !- Surface Type
    7525161_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606505_3075637,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-2.685,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606508_3075612,         !- Name
    Wall,                    !- Surface Type
    7525226_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606508_3075652,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606509_3075612,         !- Name
    Wall,                    !- Surface Type
    7525226_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606509_3075654,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606510_3075612,         !- Name
    Wall,                    !- Surface Type
    7525226_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606510_3075656,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606512_3075612,         !- Name
    Wall,                    !- Surface Type
    7525283_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606512_3075660,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606513_3075612,         !- Name
    Wall,                    !- Surface Type
    7525283_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606513_3075652,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606567,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,3.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,3.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,12.39,  !- X,Y,Z ==> Vertex 4 {m}
    55.615,-2.685,12.39,  !- X,Y,Z ==> Vertex 5 {m}
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 6 {m}
    60.415,-4.085,12.39,  !- X,Y,Z ==> Vertex 7 {m}
    60.415,-6.9,12.39;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    7606663_3075612,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075612,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606663_3075375,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.7,3.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 6 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 7 {m}
    53.7,3.235,7.565;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    7606037_3075637,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075637,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606037_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-2.685,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606500_3075637,         !- Name
    Wall,                    !- Surface Type
    7525090,                 !- Construction Name
    3075637,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606500_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-2.685,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606505_3075637,         !- Name
    Wall,                    !- Surface Type
    7525161,                 !- Construction Name
    3075637,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606505_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-2.685,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606511_3075637,         !- Name
    Wall,                    !- Surface Type
    7525226_Adjacent,        !- Construction Name
    3075637,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606511_3075658,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606573,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075637,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.685,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.685,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606666_3075637,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075637,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606666_3075373,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-2.685,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.685,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606035_3075658,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075658,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606035_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606503_3075658,         !- Name
    Wall,                    !- Surface Type
    7525161,                 !- Construction Name
    3075658,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606503_3075656,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606511_3075658,         !- Name
    Wall,                    !- Surface Type
    7525226,                 !- Construction Name
    3075658,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606511_3075637,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606520_3075658,         !- Name
    Wall,                    !- Surface Type
    7525450,                 !- Construction Name
    3075658,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606520_3075662,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606571,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075658,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-4.085,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606670_3075658,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075658,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606670_3075371,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606033_3075662,         !- Name
    Wall,                    !- Surface Type
    7491297_Adjacent,        !- Construction Name
    3075662,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606033_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606420_3075662,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075662,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606420_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.7,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606501_3075662,         !- Name
    Wall,                    !- Surface Type
    7525161,                 !- Construction Name
    3075662,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606501_3075656,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606520_3075662,         !- Name
    Wall,                    !- Surface Type
    7525450_Adjacent,        !- Construction Name
    3075662,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606520_3075658,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606563,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075662,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-5.485,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606672_3075662,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075662,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606672_3075369,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606422_3075656,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606422_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606501_3075656,         !- Name
    Wall,                    !- Surface Type
    7525161_Adjacent,        !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606501_3075662,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606503_3075656,         !- Name
    Wall,                    !- Surface Type
    7525161_Adjacent,        !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606503_3075658,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606510_3075656,         !- Name
    Wall,                    !- Surface Type
    7525226,                 !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606510_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606519_3075656,         !- Name
    Wall,                    !- Surface Type
    7525398,                 !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606519_3075654,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606564,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.085,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606669_3075656,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075656,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606669_3075469,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606425_3075654,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606425_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606509_3075654,         !- Name
    Wall,                    !- Surface Type
    7525226,                 !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606509_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606514_3075654,         !- Name
    Wall,                    !- Surface Type
    7525334,                 !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606514_3075660,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606516_3075654,         !- Name
    Wall,                    !- Surface Type
    7525334,                 !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606516_3075652,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606519_3075654,         !- Name
    Wall,                    !- Surface Type
    7525398_Adjacent,        !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606519_3075656,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.065,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    57.065,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606565,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-4.085,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606668_3075654,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075654,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606668_3075472,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    57.065,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    57.065,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606508_3075652,         !- Name
    Wall,                    !- Surface Type
    7525226,                 !- Construction Name
    3075652,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606508_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606513_3075652,         !- Name
    Wall,                    !- Surface Type
    7525283,                 !- Construction Name
    3075652,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606513_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-4.085,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606516_3075652,         !- Name
    Wall,                    !- Surface Type
    7525334_Adjacent,        !- Construction Name
    3075652,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606516_3075654,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-4.085,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.085,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606518_3075652,         !- Name
    Wall,                    !- Surface Type
    7525364,                 !- Construction Name
    3075652,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606518_3075660,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606572,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075652,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-4.085,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.085,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606667_3075652,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075652,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606667_3075651,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-4.085,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.085,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606428_3075660,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075660,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606428_3075364,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606512_3075660,         !- Name
    Wall,                    !- Surface Type
    7525283,                 !- Construction Name
    3075660,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606512_3075612,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    60.415,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606514_3075660,         !- Name
    Wall,                    !- Surface Type
    7525334_Adjacent,        !- Construction Name
    3075660,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606514_3075654,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.515,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606518_3075660,         !- Name
    Wall,                    !- Surface Type
    7525364_Adjacent,        !- Construction Name
    3075660,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606518_3075652,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606566,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075660,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-5.485,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.485,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606671_3075660,         !- Name
    Floor,                   !- Surface Type
    7600772_Adjacent,        !- Construction Name
    3075660,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606671_3075475,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.415,-5.485,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    60.415,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.485,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606619_3076026,         !- Name
    Wall,                    !- Surface Type
    7581840_Adjacent,        !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606619_3076025,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606620,                 !- Name
    Wall,                    !- Surface Type
    7581840,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.69,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    51.69,-6.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,-6.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606621,                 !- Name
    Wall,                    !- Surface Type
    7581897,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-9,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606622,                 !- Name
    Wall,                    !- Surface Type
    7581937,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-9,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.7,-9,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.7,-9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606623,                 !- Name
    Wall,                    !- Surface Type
    7582001,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.7,-9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    35.7,-9,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.7,-14.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.7,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606624,                 !- Name
    Wall,                    !- Surface Type
    7582045,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    35.7,-14.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.6,-14.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.6,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606625,                 !- Name
    Wall,                    !- Surface Type
    7582209,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    37.6,-14.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.6,-37.8662,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.6,-37.8662,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606626,                 !- Name
    Wall,                    !- Surface Type
    7582287,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.6,-37.8662,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    37.6,-37.8662,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.3799,-51.0484,0,  !- X,Y,Z ==> Vertex 3 {m}
    41.3799,-51.0484,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606627,                 !- Name
    Wall,                    !- Surface Type
    7582340,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.3799,-51.0484,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    41.3799,-51.0484,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.1863,-49.6702,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.1863,-49.6702,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606628,                 !- Name
    Wall,                    !- Surface Type
    7582399,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.1863,-49.6702,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    46.1863,-49.6702,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.9189,-48.7378,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.9189,-48.7378,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606629,                 !- Name
    Wall,                    !- Surface Type
    7582456,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9189,-48.7378,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    45.9189,-48.7378,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.1886,-49.234,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.1886,-49.234,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606630,                 !- Name
    Wall,                    !- Surface Type
    7582571,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1886,-49.234,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    44.1886,-49.234,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-37.6988,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-37.6988,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606631 1,               !- Name
    Wall,                    !- Surface Type
    7582673,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.881,-37.6988,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-37.6988,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-21.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-21.6,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606632,                 !- Name
    Wall,                    !- Surface Type
    7582725,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.881,-21.6,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-21.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.1,-21.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.1,-21.6,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606633,                 !- Name
    Wall,                    !- Surface Type
    7582786,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.1,-21.6,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    45.1,-21.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.1,-14.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.1,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606634,                 !- Name
    Wall,                    !- Surface Type
    7582844,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.1,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    45.1,-14.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.69,-14.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.69,-14.7,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606635,                 !- Name
    Wall,                    !- Surface Type
    7582892,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.69,-14.7,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    51.69,-14.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.69,-6.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.69,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606637_3076026,         !- Name
    Ceiling,                 !- Surface Type
    7583451,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606637_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.6,-37.4433,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    40.881,-36.5025,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    51.69,-14.7,3.525,  !- X,Y,Z ==> Vertex 4 {m}
    51.69,-6.9,3.525,  !- X,Y,Z ==> Vertex 5 {m}
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 6 {m}
    37.8,-9,3.525,  !- X,Y,Z ==> Vertex 7 {m}
    35.7,-9,3.525,  !- X,Y,Z ==> Vertex 8 {m}
    35.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 9 {m}
    37.6,-14.7,3.525;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    7606638,                 !- Name
    Roof,                    !- Surface Type
    7583451,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.1,-21.6,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    45.1,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    40.881,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    40.881,-21.6,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606639,                 !- Name
    Roof,                    !- Surface Type
    7583451,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.3799,-51.0484,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    46.1863,-49.6702,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    45.9189,-48.7378,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    44.1886,-49.234,3.525,  !- X,Y,Z ==> Vertex 4 {m}
    40.881,-37.6988,3.525,  !- X,Y,Z ==> Vertex 5 {m}
    40.881,-36.5025,3.525,  !- X,Y,Z ==> Vertex 6 {m}
    37.6,-37.4433,3.525,  !- X,Y,Z ==> Vertex 7 {m}
    37.6,-37.8662,3.525;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    7606640,                 !- Name
    Floor,                   !- Surface Type
    7584746,                 !- Construction Name
    3076026,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.69,-6.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    51.69,-14.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.1,-14.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.1,-21.6,0,  !- X,Y,Z ==> Vertex 4 {m}
    40.881,-21.6,0,  !- X,Y,Z ==> Vertex 5 {m}
    40.881,-37.6988,0,  !- X,Y,Z ==> Vertex 6 {m}
    44.1886,-49.234,0,  !- X,Y,Z ==> Vertex 7 {m}
    45.9189,-48.7378,0,  !- X,Y,Z ==> Vertex 8 {m}
    46.1863,-49.6702,0,  !- X,Y,Z ==> Vertex 9 {m}
    41.3799,-51.0484,0,  !- X,Y,Z ==> Vertex 10 {m}
    37.6,-37.8662,0,  !- X,Y,Z ==> Vertex 11 {m}
    37.6,-14.7,0,  !- X,Y,Z ==> Vertex 12 {m}
    35.7,-14.7,0,  !- X,Y,Z ==> Vertex 13 {m}
    35.7,-9,0,  !- X,Y,Z ==> Vertex 14 {m}
    37.8,-9,0,  !- X,Y,Z ==> Vertex 15 {m}
    37.8,-6.9,0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    7606619_3076025,         !- Name
    Wall,                    !- Surface Type
    7581840,                 !- Construction Name
    3076025,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606619_3076026,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,-6.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606636_3076025,         !- Name
    Ceiling,                 !- Surface Type
    7583451,                 !- Construction Name
    3076025,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606636_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606641,                 !- Name
    Floor,                   !- Surface Type
    7584746,                 !- Construction Name
    3076025,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,0.235,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606643,                 !- Name
    Wall,                    !- Surface Type
    7589897,                 !- Construction Name
    3076025,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,-6.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.3,0.235,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.3,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606644,                 !- Name
    Wall,                    !- Surface Type
    7590032,                 !- Construction Name
    3076025,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    48.3,0.235,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,0.235,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606645,                 !- Name
    Wall,                    !- Surface Type
    7590185,                 !- Construction Name
    3076025,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,0.235,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-6.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606001,                 !- Name
    Wall,                    !- Surface Type
    7490742,                 !- Construction Name
    3075356,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.9293,-27.6391,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    27.9293,-27.6391,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    31.2813,-26.6779,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    31.2813,-26.6779,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606118_3075356,         !- Name
    Wall,                    !- Surface Type
    7513741,                 !- Construction Name
    3075356,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606118_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8926,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    29.8926,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.265,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.265,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606119_3075356,         !- Name
    Wall,                    !- Surface Type
    7513824,                 !- Construction Name
    3075356,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606119_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.2813,-26.6779,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    31.2813,-26.6779,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    29.8926,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    29.8926,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606290,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075356,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8926,-21.835,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    31.2813,-26.6779,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    27.9293,-27.6391,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.265,-21.835,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606318_3075356,         !- Name
    Roof,                    !- Surface Type
    7521157,                 !- Construction Name
    3075356,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.9302,-27.6388,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    31.2813,-26.6779,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    29.8926,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    26.266,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606527,                 !- Name
    Wall,                    !- Surface Type
    7527925,                 !- Construction Name
    3075356,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.265,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.265,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    27.9293,-27.6391,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    27.9293,-27.6391,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606178_3075706,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075706,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606178_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606325,                 !- Name
    Wall,                    !- Surface Type
    7521953,                 !- Construction Name
    3075706,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606459_3075706,         !- Name
    Wall,                    !- Surface Type
    7523049,                 !- Construction Name
    3075706,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606459_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606462_3075706,         !- Name
    Wall,                    !- Surface Type
    7523151,                 !- Construction Name
    3075706,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606462_3075708,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606538,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075706,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.553,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-16.553,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606678_3075706,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075706,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606678_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-16.553,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606328,                 !- Name
    Wall,                    !- Surface Type
    7521953,                 !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.048,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606457_3075708,         !- Name
    Wall,                    !- Surface Type
    7522818_Adjacent,        !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606457_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.048,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606460_3075708,         !- Name
    Wall,                    !- Surface Type
    7523049,                 !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606460_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606462_3075708,         !- Name
    Wall,                    !- Surface Type
    7523151_Adjacent,        !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606462_3075706,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606537,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-16.553,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-16.553,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606687_7606328,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606687_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    19.61,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    19.61,-17.09,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    18.048,-17.09,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    18.048,-16.553,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606690_3075708,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075708,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606690_3075338,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606331,                 !- Name
    Wall,                    !- Surface Type
    7521953,                 !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.922999999999,-21.835,7.5650046875,  !- X,Y,Z ==> Vertex 2 {m}
    18.0479999999998,-21.835,7.565000546875,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606436_3075702,         !- Name
    Wall,                    !- Surface Type
    7521995,                 !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606436_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.0479999999997,-14.7000000000013,7.56499875,  !- X,Y,Z ==> Vertex 2 {m}
    8.92300000000036,-14.6999999999986,7.565001328125,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606457_3075702,         !- Name
    Wall,                    !- Surface Type
    7522818,                 !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606457_3075708,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.0479999999998,-21.835,7.565000546875,  !- X,Y,Z ==> Vertex 2 {m}
    18.0479999999999,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    18.0480000000001,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606458_3075702,         !- Name
    Wall,                    !- Surface Type
    7522818,                 !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606458_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0480000000001,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.0479999999999,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.0479999999997,-14.7000000000013,7.56499875,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606463_3075702,         !- Name
    Wall,                    !- Surface Type
    7523346_Adjacent,        !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606463_3075704,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.92300000000036,-14.6999999999986,7.565001328125,  !- X,Y,Z ==> Vertex 2 {m}
    8.922999999999,-21.835,7.5650046875,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606536,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.048,-14.7,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    8.923,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606691_3075702,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606691_3075338,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0480000000003,-17.0899999999986,7.565001328125,  !- X,Y,Z ==> Vertex 1 {m}
    18.0479999999998,-21.835,7.565000546875,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606692_7606331,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606692_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0479999999997,-14.7000000000013,7.56499875,  !- X,Y,Z ==> Vertex 1 {m}
    18.0480000000003,-17.0899999999986,7.565001328125,  !- X,Y,Z ==> Vertex 2 {m}
    8.92300000000066,-17.0900000000013,7.5650040625,  !- X,Y,Z ==> Vertex 3 {m}
    8.92300000000036,-14.6999999999986,7.565001328125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606701_3075702,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606701_3075341,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-17.09,7.56499984375,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-21.835,7.56500015625;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606705_3075702,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606705_3075344,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-17.09,7.56499984375,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-21.835,7.56500015625,  !- X,Y,Z ==> Vertex 2 {m}
    10.290000000001,-21.835,7.5650003125,  !- X,Y,Z ==> Vertex 3 {m}
    10.289999999999,-17.09,7.5649996875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606706_3075702,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075702,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606706_3075347,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.289999999999,-17.09,7.5649996875,  !- X,Y,Z ==> Vertex 1 {m}
    10.290000000001,-21.835,7.5650003125,  !- X,Y,Z ==> Vertex 2 {m}
    8.922999999999,-21.835,7.5650046875,  !- X,Y,Z ==> Vertex 3 {m}
    8.92300000000066,-17.0900000000013,7.5650040625;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606336,                 !- Name
    Wall,                    !- Surface Type
    7521953,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.235,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.923,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606438_3075704,         !- Name
    Wall,                    !- Surface Type
    7521995,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606438_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606450,                 !- Name
    Wall,                    !- Surface Type
    7522232,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606451,                 !- Name
    Wall,                    !- Surface Type
    7522323,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.235,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606463_3075704,         !- Name
    Wall,                    !- Surface Type
    7523346,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606463_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.923,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606532,                 !- Name
    Floor,                   !- Surface Type
    7529012,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606535,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-21.835,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-14.7,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-14.7,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-21.835,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606707_3075704,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606707_3075347,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    7.76,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606708_3075704,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606708_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606711_3075704,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606711_3075350,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606713_3075704,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075704,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606713_3075325,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-21.835,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-21.835,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606169_3075672,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606169_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9.00000000000012,7.56499954090167,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.90000000000042,7.56499907027161,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606171_3075672,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606171_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.5530000000027,7.56500123360113,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606322,                 !- Name
    Wall,                    !- Surface Type
    7521952,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606400_3075672,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606400_3075630,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,-6.8999999999998,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,-6.9000000000002,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606402_3075672,         !- Name
    Wall,                    !- Surface Type
    7521990_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606402_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.90000000000042,7.56499907027161,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,-6.9000000000002,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-6.8999999999998,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606433_3075672,         !- Name
    Wall,                    !- Surface Type
    7521994,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606433_3075688,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606435_3075672,         !- Name
    Wall,                    !- Surface Type
    7521994,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606435_3075679,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606436_3075672,         !- Name
    Wall,                    !- Surface Type
    7521995_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606436_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-14.7000000000003,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-14.6999999999997,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-14.6999999999991,7.56500110091824,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-14.7,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606438_3075672,         !- Name
    Wall,                    !- Surface Type
    7521995_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606438_3075704,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.923,-14.6999999999997,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-14.7000000000003,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606442_3075672,         !- Name
    Wall,                    !- Surface Type
    7522017,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606442_3075686,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606444_3075672,         !- Name
    Wall,                    !- Surface Type
    7522017,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606444_3075688,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606446_3075672,         !- Name
    Wall,                    !- Surface Type
    7522026,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606446_3075679,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-8.99999999999999,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-9.00000000000001,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606448_3075672,         !- Name
    Wall,                    !- Surface Type
    7522026,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606448_3075677,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-9.00000000000001,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-8.99999999999999,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-9.00000000000002,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-8.99999999999998,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606449_3075672,         !- Name
    Wall,                    !- Surface Type
    7522026,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606449_3075675,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-8.99999999999998,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-9.00000000000002,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9.00000000000012,7.56499954090167,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606452_3075672,         !- Name
    Wall,                    !- Surface Type
    7522453,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606452_3075634,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606455_3075672,         !- Name
    Wall,                    !- Surface Type
    7522527,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606455_3075634,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606458_3075672,         !- Name
    Wall,                    !- Surface Type
    7522818_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606458_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-14.7,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.048,-14.6999999999991,7.56500110091824,  !- X,Y,Z ==> Vertex 2 {m}
    18.0480000000001,-16.5530000000027,7.56500151619325,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606459_3075672,         !- Name
    Wall,                    !- Surface Type
    7523049_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606459_3075706,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-16.5529999999989,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-16.5530000000011,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-16.5530000000027,7.56500123360113,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-16.553,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606460_3075672,         !- Name
    Wall,                    !- Surface Type
    7523049_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606460_3075708,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.0480000000001,-16.5530000000027,7.56500151619325,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-16.5530000000011,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-16.5529999999989,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606543,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-16.553,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.6,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-12.6,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-9,12.39,  !- X,Y,Z ==> Vertex 4 {m}
    24.6,-9,12.39,  !- X,Y,Z ==> Vertex 5 {m}
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 6 {m}
    6.898,-6.9,12.39,  !- X,Y,Z ==> Vertex 7 {m}
    6.898,-9,12.39,  !- X,Y,Z ==> Vertex 8 {m}
    2.465,-9,12.39,  !- X,Y,Z ==> Vertex 9 {m}
    2.465,-14.7,12.39,  !- X,Y,Z ==> Vertex 10 {m}
    18.048,-14.7,12.39,  !- X,Y,Z ==> Vertex 11 {m}
    18.048,-16.553,12.39;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    7606679_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606679_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.90000000000042,7.56499907027161,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9.00000000000012,7.56499954090167,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    19.74,-14.7,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 6 {m}
    24.6,-16.5530000000027,7.56500123360113,  !- X,Y,Z ==> Vertex 7 {m}
    18.0480000000001,-16.5530000000027,7.56500151619325,  !- X,Y,Z ==> Vertex 8 {m}
    18.048,-14.6999999999991,7.56500110091824,  !- X,Y,Z ==> Vertex 9 {m}
    17.73,-14.7,7.565,  !- X,Y,Z ==> Vertex 10 {m}
    17.73,-9,7.565,  !- X,Y,Z ==> Vertex 11 {m}
    8.7,-9,7.565;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    7606680_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606680_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    19.74,-14.7,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    19.74,-9,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606693_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606693_3075538,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606694_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606694_3075535,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-13.275,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606695_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606695_3075532,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606696_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606696_3075529,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-10.425,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606699_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606699_3075545,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606700_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606700_3075541,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606703_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606703_3075515,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606704_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606704_3075517,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-11.85,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606709_3075672,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075672,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606709_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    6.898,-6.9,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606320,                 !- Name
    Wall,                    !- Surface Type
    7521950,                 !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.235,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606321,                 !- Name
    Wall,                    !- Surface Type
    7521951,                 !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.235,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606452_3075634,         !- Name
    Wall,                    !- Surface Type
    7522453_Adjacent,        !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606452_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606453_3075634,         !- Name
    Wall,                    !- Surface Type
    7522527_Adjacent,        !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606453_3075630,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606455_3075634,         !- Name
    Wall,                    !- Surface Type
    7522527_Adjacent,        !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606455_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606550,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606599,                 !- Name
    Wall,                    !- Surface Type
    7578193,                 !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606712_3075634,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075634,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606712_7606320,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606400_3075630,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606400_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606453_3075630,         !- Name
    Wall,                    !- Surface Type
    7522527,                 !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606453_3075634,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606474_3075630,         !- Name
    Wall,                    !- Surface Type
    7523918_Adjacent,        !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606474_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606552,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606603,                 !- Name
    Wall,                    !- Surface Type
    7578193,                 !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606698_3075630,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606698_3075433,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606702_3075630,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606702_3075430,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606710_3075630,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075630,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606710_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606166_3075626,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606166_3075623,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606402_3075626,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606402_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606474_3075626,         !- Name
    Wall,                    !- Surface Type
    7523918,                 !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606474_3075630,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606553,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606607,                 !- Name
    Wall,                    !- Surface Type
    7578193,                 !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606683_3075626,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606683_3075439,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606688_3075626,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606688_3075506,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606689_3075626,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606689_3075436,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-2,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606697_3075626,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075626,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606697_3075433,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606166_3075623,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606166_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606297_3075623,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606297_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606298_3075626,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606298_3075623,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606298_3075442,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606404_3075623,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606404_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    33.613,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606431_3075623,         !- Name
    Wall,                    !- Surface Type
    7521992,                 !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606431_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    33.613,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606554,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606611,                 !- Name
    Wall,                    !- Surface Type
    7578193,                 !- Construction Name
    3075623,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606296_3075616,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606296_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7913540873987,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.7913540873987,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-6.9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    33.613,0.235,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606375,                 !- Name
    Wall,                    !- Surface Type
    7521973,                 !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.8055,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.8055,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606380,                 !- Name
    Wall,                    !- Surface Type
    7521977,                 !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.8055,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    39.8055,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606406_3075616,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606406_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606408_3075616,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606408_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606431_3075616,         !- Name
    Wall,                    !- Surface Type
    7521992_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606431_3075623,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    33.613,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606440_3075616,         !- Name
    Wall,                    !- Surface Type
    7521997_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606440_3075614,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606476_3075616,         !- Name
    Wall,                    !- Surface Type
    7524185_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606476_3075649,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.9,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606477_3075616,         !- Name
    Wall,                    !- Surface Type
    7524185_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606477_3075666,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.9,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606478_3075616,         !- Name
    Wall,                    !- Surface Type
    7524253_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606478_3075639,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606479_3075616,         !- Name
    Wall,                    !- Surface Type
    7524253_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606479_3075641,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606480_3075616,         !- Name
    Wall,                    !- Surface Type
    7524253_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606480_3075643,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606481_3075616,         !- Name
    Wall,                    !- Surface Type
    7524253_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606481_3075645,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.059,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    39.059,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606482_3075616,         !- Name
    Wall,                    !- Surface Type
    7524253_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606482_3075647,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7913540873987,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.7913540873987,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606483_3075616,         !- Name
    Wall,                    !- Surface Type
    7524253_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606483_3075649,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.9,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.7913540873987,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.7913540873987,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606484_3075616,         !- Name
    Wall,                    !- Surface Type
    7524296_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606484_3075664,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606485_3075616,         !- Name
    Wall,                    !- Surface Type
    7524296_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606485_3075639,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606555,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,0.235,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    33.613,0.235,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    33.613,-6.9,12.39,  !- X,Y,Z ==> Vertex 4 {m}
    35.9,-6.9,12.39,  !- X,Y,Z ==> Vertex 5 {m}
    35.9,-3.9,12.39,  !- X,Y,Z ==> Vertex 6 {m}
    46.189,-3.9,12.39,  !- X,Y,Z ==> Vertex 7 {m}
    46.189,-6.9,12.39;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    7606615,                 !- Name
    Wall,                    !- Surface Type
    7578193,                 !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,0.235,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    33.613,0.235,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606795_3075616,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075616,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606295_7606079,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.302,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    37.7913540873987,-3.9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    37.7913540873987,0.235,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606176_3075686,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606176_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606442_3075686,         !- Name
    Wall,                    !- Surface Type
    7522017_Adjacent,        !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606442_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606466_3075686,         !- Name
    Wall,                    !- Surface Type
    7523545,                 !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606466_3075688,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606467_3075686,         !- Name
    Wall,                    !- Surface Type
    7523588,                 !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606467_3075675,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606469_3075686,         !- Name
    Wall,                    !- Surface Type
    7523588,                 !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606469_3075677,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606546,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-10.885,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606681_3075686,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075686,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606681_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606448_3075677,         !- Name
    Wall,                    !- Surface Type
    7522026_Adjacent,        !- Construction Name
    3075677,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606448_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606465_3075677,         !- Name
    Wall,                    !- Surface Type
    7523545,                 !- Construction Name
    3075677,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606465_3075679,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606469_3075677,         !- Name
    Wall,                    !- Surface Type
    7523588_Adjacent,        !- Construction Name
    3075677,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606469_3075686,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606473_3075677,         !- Name
    Wall,                    !- Surface Type
    7523638_Adjacent,        !- Construction Name
    3075677,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606473_3075675,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606548,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075677,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606684_3075677,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075677,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606684_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606174_3075675,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075675,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606174_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606449_3075675,         !- Name
    Wall,                    !- Surface Type
    7522026_Adjacent,        !- Construction Name
    3075675,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606449_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606467_3075675,         !- Name
    Wall,                    !- Surface Type
    7523588_Adjacent,        !- Construction Name
    3075675,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606467_3075686,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606473_3075675,         !- Name
    Wall,                    !- Surface Type
    7523638,                 !- Construction Name
    3075675,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606473_3075677,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606549,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075675,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606682_3075675,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075675,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606682_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606310_3075649,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075649,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606310_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-3.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-3.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606476_3075649,         !- Name
    Wall,                    !- Surface Type
    7524185,                 !- Construction Name
    3075649,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606476_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.709,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.709,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606483_3075649,         !- Name
    Wall,                    !- Surface Type
    7524253,                 !- Construction Name
    3075649,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606483_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606488_3075649,         !- Name
    Wall,                    !- Surface Type
    7524386,                 !- Construction Name
    3075649,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606488_3075647,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606499_3075649,         !- Name
    Wall,                    !- Surface Type
    7524746,                 !- Construction Name
    3075649,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606499_3075666,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.709,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.709,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606569,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075649,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-3.9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-3.9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606314_3075666,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075666,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606314_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-5.3925,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606410_3075666,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075666,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606410_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.709,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.709,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606477_3075666,         !- Name
    Wall,                    !- Surface Type
    7524185,                 !- Construction Name
    3075666,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606477_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.709,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    35.709,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606486_3075666,         !- Name
    Wall,                    !- Surface Type
    7524386,                 !- Construction Name
    3075666,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606486_3075647,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606499_3075666,         !- Name
    Wall,                    !- Surface Type
    7524746_Adjacent,        !- Construction Name
    3075666,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606499_3075649,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606556,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075666,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.3925,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    35.709,-5.3925,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    35.709,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606308_3075647,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075647,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606308_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.868,-3.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    38.868,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-3.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606411_3075647,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075647,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606411_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    38.868,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    38.868,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606482_3075647,         !- Name
    Wall,                    !- Surface Type
    7524253,                 !- Construction Name
    3075647,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606482_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.868,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    38.868,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606486_3075647,         !- Name
    Wall,                    !- Surface Type
    7524386_Adjacent,        !- Construction Name
    3075647,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606486_3075666,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-5.3925,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606488_3075647,         !- Name
    Wall,                    !- Surface Type
    7524386_Adjacent,        !- Construction Name
