    3075647,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606488_3075649,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.609,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-5.3925,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606490_3075647,         !- Name
    Wall,                    !- Surface Type
    7524459,                 !- Construction Name
    3075647,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606490_3075645,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.868,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    38.868,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    38.868,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    38.868,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606557,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075647,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.868,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    38.868,-3.9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-3.9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606306_3075645,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075645,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606306_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-3.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606413_3075645,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075645,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606413_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.059,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    39.059,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606481_3075645,         !- Name
    Wall,                    !- Surface Type
    7524253,                 !- Construction Name
    3075645,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606481_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606490_3075645,         !- Name
    Wall,                    !- Surface Type
    7524459_Adjacent,        !- Construction Name
    3075645,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606490_3075647,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.059,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    39.059,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606491_3075645,         !- Name
    Wall,                    !- Surface Type
    7524496,                 !- Construction Name
    3075645,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606491_3075643,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606558,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075645,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-3.9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    39.059,-3.9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    39.059,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606304_3075643,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075643,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606304_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-3.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606415_3075643,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075643,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606415_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606480_3075643,         !- Name
    Wall,                    !- Surface Type
    7524253,                 !- Construction Name
    3075643,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606480_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606491_3075643,         !- Name
    Wall,                    !- Surface Type
    7524496_Adjacent,        !- Construction Name
    3075643,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606491_3075645,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.389,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    40.389,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606492_3075643,         !- Name
    Wall,                    !- Surface Type
    7524538,                 !- Construction Name
    3075643,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606492_3075641,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606559,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075643,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-3.9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    40.389,-3.9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    40.389,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606302_3075641,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606302_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-3.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606416_3075641,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606416_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606479_3075641,         !- Name
    Wall,                    !- Surface Type
    7524253,                 !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606479_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606492_3075641,         !- Name
    Wall,                    !- Surface Type
    7524538_Adjacent,        !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606492_3075643,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.639,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606494_3075641,         !- Name
    Wall,                    !- Surface Type
    7524641,                 !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606494_3075664,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606496_3075641,         !- Name
    Wall,                    !- Surface Type
    7524641,                 !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606496_3075639,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606560,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075641,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-3.9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-3.9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606300_3075639,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075639,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606300_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-3.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606478_3075639,         !- Name
    Wall,                    !- Surface Type
    7524253,                 !- Construction Name
    3075639,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606478_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606485_3075639,         !- Name
    Wall,                    !- Surface Type
    7524296,                 !- Construction Name
    3075639,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606485_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-3.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606496_3075639,         !- Name
    Wall,                    !- Surface Type
    7524641_Adjacent,        !- Construction Name
    3075639,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606496_3075641,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-3.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606498_3075639,         !- Name
    Wall,                    !- Surface Type
    7524697,                 !- Construction Name
    3075639,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606498_3075664,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606570,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075639,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-3.9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-3.9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606312_3075664,         !- Name
    Floor,                   !- Surface Type
    7521157_Adjacent,        !- Construction Name
    3075664,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606312_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.4,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606418_3075664,         !- Name
    Wall,                    !- Surface Type
    7521990,                 !- Construction Name
    3075664,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606418_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606484_3075664,         !- Name
    Wall,                    !- Surface Type
    7524296,                 !- Construction Name
    3075664,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606484_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    46.189,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606494_3075664,         !- Name
    Wall,                    !- Surface Type
    7524641_Adjacent,        !- Construction Name
    3075664,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606494_3075641,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.289,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606498_3075664,         !- Name
    Wall,                    !- Surface Type
    7524697_Adjacent,        !- Construction Name
    3075664,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606498_3075639,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-5.4,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-5.4,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.4,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.4,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606561,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075664,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.189,-6.9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    46.189,-5.4,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.4,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-6.9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606433_3075688,         !- Name
    Wall,                    !- Surface Type
    7521994_Adjacent,        !- Construction Name
    3075688,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606433_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606444_3075688,         !- Name
    Wall,                    !- Surface Type
    7522017_Adjacent,        !- Construction Name
    3075688,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606444_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606466_3075688,         !- Name
    Wall,                    !- Surface Type
    7523545_Adjacent,        !- Construction Name
    3075688,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606466_3075686,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606471_3075688,         !- Name
    Wall,                    !- Surface Type
    7523588,                 !- Construction Name
    3075688,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606471_3075679,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606545,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075688,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-12.6,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-10.885,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-12.6,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606685_3075688,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075688,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606685_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-10.885,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606435_3075679,         !- Name
    Wall,                    !- Surface Type
    7521994_Adjacent,        !- Construction Name
    3075679,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606435_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606446_3075679,         !- Name
    Wall,                    !- Surface Type
    7522026_Adjacent,        !- Construction Name
    3075679,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606446_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-9,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606465_3075679,         !- Name
    Wall,                    !- Surface Type
    7523545_Adjacent,        !- Construction Name
    3075679,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606465_3075677,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-9,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606471_3075679,         !- Name
    Wall,                    !- Surface Type
    7523588_Adjacent,        !- Construction Name
    3075679,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606471_3075688,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.4,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606547,                 !- Name
    Roof,                    !- Surface Type
    7529784,                 !- Construction Name
    3075679,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-9,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-9,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-10.885,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606686_3075679,         !- Name
    Floor,                   !- Surface Type
    7601613_Adjacent,        !- Construction Name
    3075679,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606686_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605972,                 !- Name
    Wall,                    !- Surface Type
    7490369,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605979,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606154_3075328,         !- Name
    Wall,                    !- Surface Type
    7516074,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606154_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.74,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.74,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606155_3075328,         !- Name
    Wall,                    !- Surface Type
    7516232,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606155_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606158_3075328,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606158_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606160_3075328,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606160_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606183_3075328,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606183_3075430,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606185_3075328,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606185_3075433,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606188_3075328,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606188_3075506,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606190_3075328,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606190_3075439,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606200_3075328,         !- Name
    Wall,                    !- Surface Type
    7516866_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606200_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606211_3075328,         !- Name
    Wall,                    !- Surface Type
    7517678,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606211_3075529,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606214_3075328,         !- Name
    Wall,                    !- Surface Type
    7517678,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606214_3075532,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606217_3075328,         !- Name
    Wall,                    !- Surface Type
    7517678,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606217_3075535,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606220_3075328,         !- Name
    Wall,                    !- Surface Type
    7517678,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606220_3075538,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606223_3075328,         !- Name
    Wall,                    !- Surface Type
    7517738,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606223_3075541,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606225_3075328,         !- Name
    Wall,                    !- Surface Type
    7517738,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606225_3075529,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606238_3075328,         !- Name
    Wall,                    !- Surface Type
    7518500,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606238_3075517,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606240_3075328,         !- Name
    Wall,                    !- Surface Type
    7518754,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606240_3075538,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606241_3075328,         !- Name
    Wall,                    !- Surface Type
    7518970,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606241_3075545,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606243_3075328,         !- Name
    Wall,                    !- Surface Type
    7518970,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606243_3075515,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606245_3075328,         !- Name
    Wall,                    !- Surface Type
    7519207_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606245_3075338,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.61,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.61,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606247_3075328,         !- Name
    Wall,                    !- Surface Type
    7519207_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606247_3075341,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606249_3075328,         !- Name
    Wall,                    !- Surface Type
    7519207_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606249_3075344,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.29,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606251_3075328,         !- Name
    Wall,                    !- Surface Type
    7519207_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606251_3075347,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606253_3075328,         !- Name
    Wall,                    !- Surface Type
    7519207_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606253_3075350,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    7.76,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606255_3075328,         !- Name
    Wall,                    !- Surface Type
    7519207_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606255_3075325,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606257_3075328,         !- Name
    Wall,                    !- Surface Type
    7519269_Adjacent,        !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606257_3075338,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.61,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.61,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606263_3075328,         !- Name
    Wall,                    !- Surface Type
    7519928,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606263_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.74,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.74,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606267,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-14.7,3.525,  !- X,Y,Z ==> Vertex 4 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 5 {m}
    24.6,-21.835,3.525,  !- X,Y,Z ==> Vertex 6 {m}
    19.61,-21.835,3.525,  !- X,Y,Z ==> Vertex 7 {m}
    19.61,-17.09,3.525,  !- X,Y,Z ==> Vertex 8 {m}
    2.465,-17.09,3.525,  !- X,Y,Z ==> Vertex 9 {m}
    2.465,-14.7,3.525,  !- X,Y,Z ==> Vertex 10 {m}
    17.73,-14.7,3.525,  !- X,Y,Z ==> Vertex 11 {m}
    17.73,-9,3.525,  !- X,Y,Z ==> Vertex 12 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 13 {m}
    8.7,-6.9,3.525;  !- X,Y,Z ==> Vertex 14 {m}

  BuildingSurface:Detailed,
    7606642_3075328,         !- Name
    Wall,                    !- Surface Type
    7589763,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606642_3075488,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606678_3075328,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606678_3075706,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.323,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606679_3075328,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606679_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-16.553,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 6 {m}
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 7 {m}
    8.7,-9,7.565,  !- X,Y,Z ==> Vertex 8 {m}
    17.73,-9,7.565,  !- X,Y,Z ==> Vertex 9 {m}
    17.73,-14.7,7.565,  !- X,Y,Z ==> Vertex 10 {m}
    18.048,-14.7,7.565,  !- X,Y,Z ==> Vertex 11 {m}
    18.048,-16.553,7.565;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    7606687_3075328,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606687_7606328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.323,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.323,-16.553,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-16.553,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-17.09,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    19.61,-17.09,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    19.61,-21.835,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606692_3075328,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606692_7606331,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    18.048,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.923,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606708_3075328,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075328,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606708_3075704,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.923,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-14.7,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605982,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.61,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.61,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606245_3075338,         !- Name
    Wall,                    !- Surface Type
    7519207,                 !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606245_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606257_3075338,         !- Name
    Wall,                    !- Surface Type
    7519269,                 !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606257_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.61,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.61,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606258_3075338,         !- Name
    Wall,                    !- Surface Type
    7519360_Adjacent,        !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606258_3075341,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606279,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-17.09,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606690_3075338,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606690_3075708,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.61,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.61,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    18.048,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    18.048,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606691_3075338,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075338,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606691_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.048,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    18.048,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605985,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075341,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606247_3075341,         !- Name
    Wall,                    !- Surface Type
    7519207,                 !- Construction Name
    3075341,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606247_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606258_3075341,         !- Name
    Wall,                    !- Surface Type
    7519360,                 !- Construction Name
    3075341,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606258_3075338,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.35,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606259_3075341,         !- Name
    Wall,                    !- Surface Type
    7519415_Adjacent,        !- Construction Name
    3075341,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606259_3075344,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606275,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075341,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-17.09,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606701_3075341,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075341,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606701_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.35,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.35,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605988,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075344,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.29,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606249_3075344,         !- Name
    Wall,                    !- Surface Type
    7519207,                 !- Construction Name
    3075344,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606249_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606259_3075344,         !- Name
    Wall,                    !- Surface Type
    7519415,                 !- Construction Name
    3075344,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606259_3075341,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    12.82,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606260_3075344,         !- Name
    Wall,                    !- Surface Type
    7519450_Adjacent,        !- Construction Name
    3075344,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606260_3075347,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.29,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606274,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075344,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-17.09,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606705_3075344,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075344,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606705_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.82,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    12.82,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605991,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76000000000003,-21.835,7.56499999071654,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-21.835,7.56499999071654;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606251_3075347,         !- Name
    Wall,                    !- Surface Type
    7519207,                 !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606251_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.29,-17.09,7.56500000928346,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    7.75999999999997,-17.09,7.56500000928346;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606260_3075347,         !- Name
    Wall,                    !- Surface Type
    7519450,                 !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606260_3075344,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.29,-17.09,7.56500000928346,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-21.835,7.56499999071654,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    10.29,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606261_3075347,         !- Name
    Wall,                    !- Surface Type
    7519510_Adjacent,        !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606261_3075350,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.75999999999997,-17.09,7.56500000928346,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    7.76000000000003,-21.835,7.56499999071654;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606270,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.29,-17.09,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    7.76,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606706_3075347,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606706_3075702,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.92300000000303,-21.8350000000002,7.56500355556355,  !- X,Y,Z ==> Vertex 1 {m}
    10.29,-21.835,7.56499999071654,  !- X,Y,Z ==> Vertex 2 {m}
    10.29,-17.09,7.56500000928346,  !- X,Y,Z ==> Vertex 3 {m}
    8.92299999999697,-17.089999999991,7.56500357413046;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606707_3075347,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075347,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606707_3075704,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.92300000000303,-21.8350000000002,7.56500355556355,  !- X,Y,Z ==> Vertex 1 {m}
    8.92299999999697,-17.089999999991,7.56500357413046,  !- X,Y,Z ==> Vertex 2 {m}
    7.75999999999997,-17.09,7.56500000928346,  !- X,Y,Z ==> Vertex 3 {m}
    7.76000000000003,-21.835,7.56499999071654;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605994,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075350,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    7.76,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606253_3075350,         !- Name
    Wall,                    !- Surface Type
    7519207,                 !- Construction Name
    3075350,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606253_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606261_3075350,         !- Name
    Wall,                    !- Surface Type
    7519510,                 !- Construction Name
    3075350,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606261_3075347,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    7.76,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606262_3075350,         !- Name
    Wall,                    !- Surface Type
    7519552_Adjacent,        !- Construction Name
    3075350,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606262_3075325,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606269,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075350,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76,-17.09,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606711_3075350,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075350,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606711_3075704,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.76,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    7.76,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605969,                 !- Name
    Wall,                    !- Surface Type
    7490369,                 !- Construction Name
    3075325,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605996,                 !- Name
    Wall,                    !- Surface Type
    7490507,                 !- Construction Name
    3075325,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606255_3075325,         !- Name
    Wall,                    !- Surface Type
    7519207,                 !- Construction Name
    3075325,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606255_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-17.09,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606262_3075325,         !- Name
    Wall,                    !- Surface Type
    7519552,                 !- Construction Name
    3075325,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606262_3075350,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    5.23,-17.09,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606268,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075325,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-17.09,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-21.835,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-21.835,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-17.09,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606713_3075325,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075325,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606713_3075704,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.23,-21.835,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    5.23,-17.09,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-17.09,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-21.835,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605965,                 !- Name
    Wall,                    !- Surface Type
    7490160,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.235,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,0.234999999999999,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605967,                 !- Name
    Wall,                    !- Surface Type
    7490288,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.235,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7605974,                 !- Name
    Wall,                    !- Surface Type
    7490369,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606092,                 !- Name
    Wall,                    !- Surface Type
    7492292,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,0.234999999999999,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606155_3075321,         !- Name
    Wall,                    !- Surface Type
    7516232_Adjacent,        !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606155_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.465,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606197_3075321,         !- Name
    Wall,                    !- Surface Type
    7516866,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606197_3075515,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606199_3075321,         !- Name
    Wall,                    !- Surface Type
    7516866,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606199_3075517,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606200_3075321,         !- Name
    Wall,                    !- Surface Type
    7516866,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606200_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606202_3075321,         !- Name
    Wall,                    !- Surface Type
    7516866,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606202_3075430,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606266,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-9,3.525,  !- X,Y,Z ==> Vertex 4 {m}
    -0.235,-9,3.525,  !- X,Y,Z ==> Vertex 5 {m}
    -0.235,0.234999999999999,3.525;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606709_3075321,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606709_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    2.465,-9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    2.465,-14.7,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606710_3075321,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606710_3075630,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606712_7606320,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075321,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606712_3075634,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.898,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606096,                 !- Name
    Wall,                    !- Surface Type
    7492292,                 !- Construction Name
    3075430,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606183_3075430,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075430,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606183_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606202_3075430,         !- Name
    Wall,                    !- Surface Type
    7516866_Adjacent,        !- Construction Name
    3075430,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606202_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606203_3075430,         !- Name
    Wall,                    !- Surface Type
    7517096_Adjacent,        !- Construction Name
    3075430,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606203_3075433,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606271,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075430,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606702_3075430,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075430,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606702_3075630,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606099,                 !- Name
    Wall,                    !- Surface Type
    7492292,                 !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606185_3075433,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606185_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606203_3075433,         !- Name
    Wall,                    !- Surface Type
    7517096,                 !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606203_3075430,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.79,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.79,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606204_3075433,         !- Name
    Wall,                    !- Surface Type
    7517165_Adjacent,        !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606204_3075436,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606205_3075433,         !- Name
    Wall,                    !- Surface Type
    7517165_Adjacent,        !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606205_3075506,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606278,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606697_3075433,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606697_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606698_3075433,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075433,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606698_3075630,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.748,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    13.79,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    13.79,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606105,                 !- Name
    Wall,                    !- Surface Type
    7492292,                 !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606157_3075439,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606157_3075442,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606190_3075439,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606190_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606206_3075439,         !- Name
    Wall,                    !- Surface Type
    7517215,                 !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606206_3075436,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606207_3075439,         !- Name
    Wall,                    !- Surface Type
    7517215,                 !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606207_3075506,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606287,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606683_3075439,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075439,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606683_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606199_3075517,         !- Name
    Wall,                    !- Surface Type
    7516866_Adjacent,        !- Construction Name
    3075517,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606199_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606236_3075517,         !- Name
    Wall,                    !- Surface Type
    7518319_Adjacent,        !- Construction Name
    3075517,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606236_3075541,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606237_3075517,         !- Name
    Wall,                    !- Surface Type
    7518354,                 !- Construction Name
    3075517,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606237_3075515,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606238_3075517,         !- Name
    Wall,                    !- Surface Type
    7518500_Adjacent,        !- Construction Name
    3075517,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606238_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606272,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075517,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606704_3075517,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075517,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606704_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606197_3075515,         !- Name
    Wall,                    !- Surface Type
    7516866_Adjacent,        !- Construction Name
    3075515,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606197_3075321,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606231_3075515,         !- Name
    Wall,                    !- Surface Type
    7517859_Adjacent,        !- Construction Name
    3075515,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606231_3075545,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606237_3075515,         !- Name
    Wall,                    !- Surface Type
    7518354_Adjacent,        !- Construction Name
    3075515,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606237_3075517,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606243_3075515,         !- Name
    Wall,                    !- Surface Type
    7518970_Adjacent,        !- Construction Name
    3075515,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606243_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.7,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606273,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075515,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-11.85,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606703_3075515,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075515,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606703_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-11.85,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606211_3075529,         !- Name
    Wall,                    !- Surface Type
    7517678_Adjacent,        !- Construction Name
    3075529,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606211_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606225_3075529,         !- Name
    Wall,                    !- Surface Type
    7517738_Adjacent,        !- Construction Name
    3075529,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606225_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606230_3075529,         !- Name
    Wall,                    !- Surface Type
    7517809_Adjacent,        !- Construction Name
    3075529,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606230_3075541,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606232_3075529,         !- Name
    Wall,                    !- Surface Type
    7517949,                 !- Construction Name
    3075529,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606232_3075532,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606280,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075529,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606696_3075529,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075529,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606696_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606214_3075532,         !- Name
    Wall,                    !- Surface Type
    7517678_Adjacent,        !- Construction Name
    3075532,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606214_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606229_3075532,         !- Name
    Wall,                    !- Surface Type
    7517809_Adjacent,        !- Construction Name
    3075532,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606229_3075541,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606232_3075532,         !- Name
    Wall,                    !- Surface Type
    7517949_Adjacent,        !- Construction Name
    3075532,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606232_3075529,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606233_3075532,         !- Name
    Wall,                    !- Surface Type
    7517981_Adjacent,        !- Construction Name
    3075532,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606233_3075535,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606281,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075532,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-10.425,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-10.425,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606695_3075532,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075532,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606695_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.425,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-10.425,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606217_3075535,         !- Name
    Wall,                    !- Surface Type
    7517678_Adjacent,        !- Construction Name
    3075535,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606217_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606228_3075535,         !- Name
    Wall,                    !- Surface Type
    7517809_Adjacent,        !- Construction Name
    3075535,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606228_3075545,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606233_3075535,         !- Name
    Wall,                    !- Surface Type
    7517981,                 !- Construction Name
    3075535,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606233_3075532,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606234_3075535,         !- Name
    Wall,                    !- Surface Type
    7518014_Adjacent,        !- Construction Name
    3075535,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606234_3075538,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606282,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075535,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-11.85,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606694_3075535,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075535,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606694_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.85,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606220_3075538,         !- Name
    Wall,                    !- Surface Type
    7517678_Adjacent,        !- Construction Name
    3075538,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606220_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606227_3075538,         !- Name
    Wall,                    !- Surface Type
    7517809_Adjacent,        !- Construction Name
    3075538,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606227_3075545,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606234_3075538,         !- Name
    Wall,                    !- Surface Type
    7518014,                 !- Construction Name
    3075538,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606234_3075535,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606240_3075538,         !- Name
    Wall,                    !- Surface Type
    7518754_Adjacent,        !- Construction Name
    3075538,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606240_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606283,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075538,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-13.275,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-13.275,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606693_3075538,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075538,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606693_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.73,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.275,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-13.275,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606223_3075541,         !- Name
    Wall,                    !- Surface Type
    7517738_Adjacent,        !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606223_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606229_3075541,         !- Name
    Wall,                    !- Surface Type
    7517809,                 !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606229_3075532,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-10.425,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606230_3075541,         !- Name
    Wall,                    !- Surface Type
    7517809,                 !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606230_3075529,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-10.425,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-10.425,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606235_3075541,         !- Name
    Wall,                    !- Surface Type
    7518159,                 !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606235_3075545,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606236_3075541,         !- Name
    Wall,                    !- Surface Type
    7518319,                 !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606236_3075517,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606276,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606700_3075541,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075541,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606700_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606227_3075545,         !- Name
    Wall,                    !- Surface Type
    7517809,                 !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606227_3075538,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-13.275,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606228_3075545,         !- Name
    Wall,                    !- Surface Type
    7517809,                 !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606228_3075535,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-13.275,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-13.275,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606231_3075545,         !- Name
    Wall,                    !- Surface Type
    7517859,                 !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606231_3075515,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606235_3075545,         !- Name
    Wall,                    !- Surface Type
    7518159_Adjacent,        !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606235_3075541,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606241_3075545,         !- Name
    Wall,                    !- Surface Type
    7518970_Adjacent,        !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606241_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.335,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    15.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606277,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-11.85,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-11.85,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606699_3075545,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075545,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606699_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    15.6,-11.85,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    13.335,-11.85,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    13.335,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606102,                 !- Name
    Wall,                    !- Surface Type
    7492292,                 !- Construction Name
    3075436,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606204_3075436,         !- Name
    Wall,                    !- Surface Type
    7517165,                 !- Construction Name
    3075436,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606204_3075433,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606206_3075436,         !- Name
    Wall,                    !- Surface Type
    7517215_Adjacent,        !- Construction Name
    3075436,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606206_3075439,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606208_3075436,         !- Name
    Wall,                    !- Surface Type
    7517272_Adjacent,        !- Construction Name
    3075436,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606208_3075506,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606284,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075436,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606689_3075436,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075436,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606689_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606188_3075506,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075506,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606188_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606205_3075506,         !- Name
    Wall,                    !- Surface Type
    7517165,                 !- Construction Name
    3075506,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606205_3075433,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2773,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606207_3075506,         !- Name
    Wall,                    !- Surface Type
    7517215_Adjacent,        !- Construction Name
    3075506,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606207_3075439,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    21.09,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606208_3075506,         !- Name
    Wall,                    !- Surface Type
    7517272,                 !- Construction Name
    3075506,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606208_3075436,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-2,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-2,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606285,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075506,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-2,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-2,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606688_3075506,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075506,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606688_3075626,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.09,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.09,-2,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    17.2773,-2,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    17.2773,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606154_3075488,         !- Name
    Wall,                    !- Surface Type
    7516074_Adjacent,        !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606154_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.74,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.74,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606162_3075488,         !- Name
    Wall,                    !- Surface Type
    7516334_Adjacent,        !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606162_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606263_3075488,         !- Name
    Wall,                    !- Surface Type
    7519928_Adjacent,        !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606263_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606286,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    19.74,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    19.74,-9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606642_3075488,         !- Name
    Wall,                    !- Surface Type
    7589763_Adjacent,        !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606642_3075328,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.74,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    19.74,-14.7,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-14.7,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.7,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606680_3075488,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606680_3075672,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-14.7,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-12.6,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    19.74,-9,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    19.74,-14.7,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606681_3075488,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606681_3075686,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-12.6,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-12.6,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606682_3075488,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606682_3075675,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-10.885,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    23.195,-10.885,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606684_3075488,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606684_3075677,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.195,-10.885,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    23.195,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    21.805,-10.885,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606685_3075488,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606685_3075688,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-12.6,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-10.885,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-12.6,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606686_3075488,         !- Name
    Ceiling,                 !- Surface Type
    7601613,                 !- Construction Name
    3075488,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606686_3075679,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.805,-10.885,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    21.805,-9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    20.4,-9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    20.4,-10.885,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606108,                 !- Name
    Wall,                    !- Surface Type
    7492292,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606148_3075442,         !- Name
    Wall,                    !- Surface Type
    7515615,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606148_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    28.8,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606157_3075442,         !- Name
    Wall,                    !- Surface Type
    7516334,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606157_3075439,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606192_3075442,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606192_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606194_3075442,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606194_3075485,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.965,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    28.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606288,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,0.235,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,0.235,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606298_3075442,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075442,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606298_3075623,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606085,                 !- Name
    Wall,                    !- Surface Type
    7492125,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,3.23499999999957,3.52500612992209,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,3.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606087,                 !- Name
    Wall,                    !- Surface Type
    7492168,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,3.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,3.23499999999957,3.52500612992209,  !- X,Y,Z ==> Vertex 2 {m}
    28.8000000000004,3.23499999999764,3.52500876747774,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,3.23499999999936,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606091,                 !- Name
    Wall,                    !- Surface Type
    7492211,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,3.23499999999936,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8000000000004,3.23499999999764,3.52500876747774,  !- X,Y,Z ==> Vertex 2 {m}
    28.8000000000001,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    28.7999999999999,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606144_3075419,         !- Name
    Wall,                    !- Surface Type
    7515462_Adjacent,        !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606144_3075413,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.7999999999999,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,0.235,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606146_3075419,         !- Name
    Wall,                    !- Surface Type
    7515462_Adjacent,        !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606146_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.7999999999996,-8.99999999999845,3.52499961572313,  !- X,Y,Z ==> Vertex 2 {m}
    37.7999999999999,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606148_3075419,         !- Name
    Wall,                    !- Surface Type
    7515615_Adjacent,        !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606148_3075442,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.7999999999999,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8000000000001,0.235,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    28.8,-6.9000000000011,3.52500337136769,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606152_3075419,         !- Name
    Wall,                    !- Surface Type
    7515995,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606152_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.1499999999992,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.1500000000009,-8.99999999999989,3.52500068539847,  !- X,Y,Z ==> Vertex 2 {m}
    37.7999999999996,-8.99999999999845,3.52499961572313,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606181_3075419,         !- Name
    Wall,                    !- Surface Type
    7516696,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606181_3075485,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.1500000000007,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.1500000000023,-6.90000000000139,3.52500180348738,  !- X,Y,Z ==> Vertex 2 {m}
    34.1500000000009,-8.99999999999989,3.52500068539847,  !- X,Y,Z ==> Vertex 3 {m}
    34.1499999999992,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606195_3075419,         !- Name
    Wall,                    !- Surface Type
    7516777,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606195_3075485,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,-6.9000000000011,3.52500337136769,  !- X,Y,Z ==> Vertex 2 {m}
    34.1500000000023,-6.90000000000139,3.52500180348738,  !- X,Y,Z ==> Vertex 3 {m}
    34.1500000000007,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606292,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,3.23499999999957,3.52500612992209,  !- X,Y,Z ==> Vertex 1 {m}
    37.7999999999996,-8.99999999999845,3.52499961572313,  !- X,Y,Z ==> Vertex 2 {m}
    34.1500000000009,-8.99999999999989,3.52500068539847,  !- X,Y,Z ==> Vertex 3 {m}
    34.1500000000023,-6.90000000000139,3.52500180348738,  !- X,Y,Z ==> Vertex 4 {m}
    28.8,-6.9000000000011,3.52500337136769,  !- X,Y,Z ==> Vertex 5 {m}
    28.8000000000004,3.23499999999764,3.52500876747774;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606296_3075419,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606296_3075616,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.9,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    35.9,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 4 {m}
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 5 {m}
    33.613,-6.9,7.565;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    7606297_3075419,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606297_3075623,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.613,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    33.613,0.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    28.7999999999999,0.235,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606310_3075419,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606310_3075649,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-5.3925,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-3.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-3.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-5.3925,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606314_3075419,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606314_3075666,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-5.3925,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    35.9,-5.3925,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606316_3075419,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606316_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    34.1500000000007,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    34.1499999999992,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606533,                 !- Name
    Roof,                    !- Surface Type
    7529234,                 !- Construction Name
    3075419,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.8,0.235,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,3.235,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    28.8,3.23499999999936,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    28.7999999999999,0.235,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606151_3075485,         !- Name
    Wall,                    !- Surface Type
    7515995,                 !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606151_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.965,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    34.15,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    34.15,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606181_3075485,         !- Name
    Wall,                    !- Surface Type
    7516696_Adjacent,        !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606181_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.15,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.15,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    34.15,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    34.15,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606194_3075485,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606194_3075442,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.8,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    28.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606195_3075485,         !- Name
    Wall,                    !- Surface Type
    7516777_Adjacent,        !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606195_3075419,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.15,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.15,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    28.8,-6.9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    28.8,-6.9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606264_3075485,         !- Name
    Wall,                    !- Surface Type
    7520038_Adjacent,        !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606264_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.965,-6.9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-6.9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606291,                 !- Name
    Floor,                   !- Surface Type
    7520607,                 !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.15,-6.9,3.525,  !- X,Y,Z ==> Vertex 1 {m}
    34.15,-9,3.525,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-9,3.525,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-6.9,3.525;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7606317_3075485,         !- Name
    Ceiling,                 !- Surface Type
    7521157,                 !- Construction Name
    3075485,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7606317_3075333,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.15,-9,7.565,  !- X,Y,Z ==> Vertex 1 {m}
    34.15,-6.9,7.565,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-6.9,7.565,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-9,7.565;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Skylight1,               !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7606534,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.2582046982895,-14.7047984214242,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    29.2582046982895,-9.00479842142421,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    27.4582046982895,-9.00479842142421,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    27.4582046982895,-14.7047984214242,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight2,               !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7606534,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.5461231524647,-14.7041846735859,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    31.5461231524647,-9.00418467358593,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    29.7461231524647,-9.00418467358593,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    29.7461231524647,-14.7041846735859,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight3,               !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7606534,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.8187271182716,-14.7074321757812,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    33.8187271182716,-9.00743217578125,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    32.0187271182716,-9.00743217578125,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    32.0187271182716,-14.7074321757812,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight4,               !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7606544,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.9772777334404,-12.3504298857251,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    56.9772777334404,-8.7504298857251,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    54.4772777334404,-8.7504298857251,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    54.4772777334404,-12.3504298857251,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight5,               !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7606544,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    59.7068799254811,-12.332176274136,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    59.7068799254811,-8.73217627413602,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    57.2068799254811,-8.73217627413602,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    57.2068799254811,-12.332176274136,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight6,               !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7606544,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4478509306148,-12.332176274136,12.39,  !- X,Y,Z ==> Vertex 1 {m}
    62.4478509306148,-8.73217627413602,12.39,  !- X,Y,Z ==> Vertex 2 {m}
    59.9478509306148,-8.73217627413602,12.39,  !- X,Y,Z ==> Vertex 3 {m}
    59.9478509306148,-12.332176274136,12.39;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605978,                 !- Name
    Window,                  !- Surface Type
    7534182,                 !- Construction Name
    7605977,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605978_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    24.71,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    24.71,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    25.8533,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    25.8533,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606014_3075333,         !- Name
    Door,                    !- Surface Type
    7560281,                 !- Construction Name
    7606013_3075333,         !- Building Surface Name
    7606014_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    53.7,-14.4335,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.4335,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-12.5235,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-12.5235,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606015_3075333,         !- Name
    Door,                    !- Surface Type
    7560161,                 !- Construction Name
    7606013_3075333,         !- Building Surface Name
    7606015_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-7.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-7.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606017_3075333,         !- Name
    Door,                    !- Surface Type
    7601143,                 !- Construction Name
    7606016_3075333,         !- Building Surface Name
    7606017_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    53.7,-14.4335,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-14.4335,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-12.5235,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-12.5235,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606018_3075333,         !- Name
    Door,                    !- Surface Type
    7601142,                 !- Construction Name
    7606016_3075333,         !- Building Surface Name
    7606018_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    53.7,-9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-7.09,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-7.09,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606129_3075333,         !- Name
    Door,                    !- Surface Type
    7557335,                 !- Construction Name
    7606128_3075333,         !- Building Surface Name
    7606129_3075413,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    39.9,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    39.9,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    38.89,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    38.89,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606130_3075333,         !- Name
    Door,                    !- Surface Type
    7557507,                 !- Construction Name
    7606128_3075333,         !- Building Surface Name
    7606130_3075413,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    47.21,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    47.21,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    46.2,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    46.2,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606132_3075333,         !- Name
    Door,                    !- Surface Type
    7557794,                 !- Construction Name
    7606131_3075333,         !- Building Surface Name
    7606132_3075368,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    52.92,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    52.92,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    51.01,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    51.01,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606147_3075333,         !- Name
    Door,                    !- Surface Type
    7557173,                 !- Construction Name
    7606146_3075333,         !- Building Surface Name
    7606147_3075419,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    37.8,-6.995,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-6.995,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-8.905,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-8.905,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606159_3075333,         !- Name
    Door,                    !- Surface Type
    7556836,                 !- Construction Name
    7606158_3075333,         !- Building Surface Name
    7606159_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-8.91,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-8.91,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606161_3075333,         !- Name
    Door,                    !- Surface Type
    7556468,                 !- Construction Name
    7606160_3075333,         !- Building Surface Name
    7606161_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-14.89,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.89,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-16.8,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-16.8,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606163_3075333,         !- Name
    Door,                    !- Surface Type
    7560453,                 !- Construction Name
    7606162_3075333,         !- Building Surface Name
    7606163_3075488,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-12.5,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.5,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-14.41,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.41,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606170_3075333,         !- Name
    Door,                    !- Surface Type
    7602463,                 !- Construction Name
    7606169_3075333,         !- Building Surface Name
    7606170_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    24.6,-7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-8.91,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-8.91,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606172_3075333,         !- Name
    Door,                    !- Surface Type
    7602593,                 !- Construction Name
    7606171_3075333,         !- Building Surface Name
    7606172_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-12.775,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-12.775,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-14.685,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.685,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606179_3075333,         !- Name
    Door,                    !- Surface Type
    7602089,                 !- Construction Name
    7606178_3075333,         !- Building Surface Name
    7606179_3075706,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    24.6,-16.8255,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.8255,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-17.8355,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-17.8355,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606193_3075333,         !- Name
    Door,                    !- Surface Type
    7555750,                 !- Construction Name
    7606192_3075333,         !- Building Surface Name
    7606193_3075442,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    25.875,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    25.875,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.865,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.865,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606265_3075333,         !- Name
    Door,                    !- Surface Type
    7556630,                 !- Construction Name
    7606264_3075333,         !- Building Surface Name
    7606265_3075485,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    26.965,-8.1,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    26.965,-8.1,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    26.965,-7.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    26.965,-7.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606405_3075333,         !- Name
    Door,                    !- Surface Type
    7563215,                 !- Construction Name
    7606404_3075333,         !- Building Surface Name
    7606405_3075623,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    25.901,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    25.901,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.891,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.891,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606407_3075333,         !- Name
    Door,                    !- Surface Type
    7563404,                 !- Construction Name
    7606406_3075333,         !- Building Surface Name
    7606407_3075616,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    35.434,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    35.434,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    34.424,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    34.424,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606409_3075333,         !- Name
    Door,                    !- Surface Type
    7563606,                 !- Construction Name
    7606408_3075333,         !- Building Surface Name
    7606409_3075616,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.474,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    47.474,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    46.464,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    46.464,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606412_3075333,         !- Name
    Door,                    !- Surface Type
    7566107,                 !- Construction Name
    7606411_3075333,         !- Building Surface Name
    7606412_3075647,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    38.92,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    38.92,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    37.91,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    37.91,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606414_3075333,         !- Name
    Door,                    !- Surface Type
    7566197,                 !- Construction Name
    7606413_3075333,         !- Building Surface Name
    7606414_3075645,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    40.229,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    40.229,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    39.219,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    39.219,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606417_3075333,         !- Name
    Door,                    !- Surface Type
    7566308,                 !- Construction Name
    7606416_3075333,         !- Building Surface Name
    7606417_3075641,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    43.969,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    43.969,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    42.959,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    42.959,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606522,                 !- Name
    Window,                  !- Surface Type
    7580511,                 !- Construction Name
    7606521,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606522_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    26.5671954020046,-22.8854013184438,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    26.5671954020046,-22.8854013184438,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    26.8483431523782,-23.8658876263504,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    26.8483431523782,-23.8658876263504,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606523,                 !- Name
    Window,                  !- Surface Type
    7580279,                 !- Construction Name
    7606521,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606523_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.7028117051463,-26.8457966436293,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    27.7028117051463,-26.8457966436293,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    27.9053969654504,-27.5523008701364,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    27.9053969654504,-27.5523008701364,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606524,                 !- Name
    Window,                  !- Surface Type
    7580340,                 !- Construction Name
    7606521,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606524_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.4189076293608,-25.8556978123329,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    27.4189076293608,-25.8556978123329,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    27.7000553797344,-26.8361841202395,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    27.7000553797344,-26.8361841202395,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606525,                 !- Name
    Window,                  !- Surface Type
    7580383,                 !- Construction Name
    7606521,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606525_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.1350035535754,-24.8655989810365,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    27.1350035535754,-24.8655989810365,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    27.416151303949,-25.8460852889431,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    27.416151303949,-25.8460852889431,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606526,                 !- Name
    Window,                  !- Surface Type
    7580445,                 !- Construction Name
    7606521,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606526_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    26.85109947779,-23.8755001497402,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    26.85109947779,-23.8755001497402,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    27.1322472281636,-24.8559864576468,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    27.1322472281636,-24.8559864576468,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606080,                 !- Name
    Window,                  !- Surface Type
    7537180,                 !- Construction Name
    7606079,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606080_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    43.105,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    43.105,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    40.045,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    40.045,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606081,                 !- Name
    Window,                  !- Surface Type
    7537316,                 !- Construction Name
    7606079,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606081_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.165,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    46.165,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    44.125,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    44.125,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606129_3075413,         !- Name
    Door,                    !- Surface Type
    7557335,                 !- Construction Name
    7606128_3075413,         !- Building Surface Name
    7606129_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.89,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    38.89,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    39.9,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    39.9,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606130_3075413,         !- Name
    Door,                    !- Surface Type
    7557507,                 !- Construction Name
    7606128_3075413,         !- Building Surface Name
    7606130_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.2,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    46.2,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    47.21,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    47.21,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606145_3075413,         !- Name
    Door,                    !- Surface Type
    7557133,                 !- Construction Name
    7606144_3075413,         !- Building Surface Name
    7606145_3075419,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    37.8,-0.1,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    37.8,-0.1,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    37.8,-2.01,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    37.8,-2.01,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606028_3075368,         !- Name
    Door,                    !- Surface Type
    7558983,                 !- Construction Name
    7606027_3075368,         !- Building Surface Name
    7606028_3075375,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-2.26,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.26,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-0.35,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-0.35,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606083,                 !- Name
    Window,                  !- Surface Type
    7537416,                 !- Construction Name
    7606082,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606083_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    52.775,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    52.775,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606132_3075368,         !- Name
    Door,                    !- Surface Type
    7557794,                 !- Construction Name
    7606131_3075368,         !- Building Surface Name
    7606132_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.01,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    51.01,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    52.92,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    52.92,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606028_3075375,         !- Name
    Door,                    !- Surface Type
    7558983,                 !- Construction Name
    7606027_3075375,         !- Building Surface Name
    7606028_3075368,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-0.35,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-0.35,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.26,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.26,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606074,                 !- Name
    Window,                  !- Surface Type
    7586513,                 !- Construction Name
    7606073,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606074_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    62.7,0.9545,5.83501,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,0.9545,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,2.5045,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,2.5045,5.83501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606076,                 !- Name
    Window,                  !- Surface Type
    7537514,                 !- Construction Name
    7606075,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606076_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    56.725,3.235,5.83501,  !- X,Y,Z ==> Vertex 1 {m}
    56.725,3.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    55.175,3.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    55.175,3.235,5.83501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606143_3075375,         !- Name
    Door,                    !- Surface Type
    7559163,                 !- Construction Name
    7606142_3075375,         !- Building Surface Name
    7606143_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.79,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    60.79,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    61.8,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    61.8,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606584_3075375,         !- Name
    Door,                    !- Surface Type
    7558351,                 !- Construction Name
    7606583_3075375,         !- Building Surface Name
    7606584_3075373,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-2.86,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.86,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-3.77,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-3.77,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606584_3075373,         !- Name
    Door,                    !- Surface Type
    7558351,                 !- Construction Name
    7606583_3075373,         !- Building Surface Name
    7606584_3075375,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-3.77,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-3.77,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-2.86,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-2.86,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606582_3075371,         !- Name
    Door,                    !- Surface Type
    7558511,                 !- Construction Name
    7606581_3075371,         !- Building Surface Name
    7606582_3075469,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-5.17,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.17,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.26,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.26,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606580_3075369,         !- Name
    Door,                    !- Surface Type
    7558169,                 !- Construction Name
    7606579_3075369,         !- Building Surface Name
    7606580_3075469,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    55.615,-6.57,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.57,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.66,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.66,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606045,                 !- Name
    Window,                  !- Surface Type
    7539376,                 !- Construction Name
    7606044,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606045_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    54.1787,-18.935,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    54.1787,-18.935,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    56.7287,-18.935,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    56.7287,-18.935,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606575_3075362,         !- Name
    Door,                    !- Surface Type
    7560007,                 !- Construction Name
    7606574_3075362,         !- Building Surface Name
    7606575_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.6175,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    56.6175,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.6075,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.6075,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606043,                 !- Name
    Window,                  !- Surface Type
    7539309,                 !- Construction Name
    7606042,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606043_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    57.5962,-18.935,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    57.5962,-18.935,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    60.1462,-18.935,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    60.1462,-18.935,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606577_3075378,         !- Name
    Door,                    !- Surface Type
    7559901,                 !- Construction Name
    7606576_3075378,         !- Building Surface Name
    7606577_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.09,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    60.09,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    59.08,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    59.08,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606068,                 !- Name
    Window,                  !- Surface Type
    7537627,                 !- Construction Name
    7606067,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606068_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    67.917,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    67.917,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    64.347,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    64.347,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606069,                 !- Name
    Window,                  !- Surface Type
    7537741,                 !- Construction Name
    7606067,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606069_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    70.912,0.235,6.07501,  !- X,Y,Z ==> Vertex 1 {m}
    70.912,0.235,4.27501,  !- X,Y,Z ==> Vertex 2 {m}
    69.012,0.235,4.27501,  !- X,Y,Z ==> Vertex 3 {m}
    69.012,0.235,6.07501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606122_3075401,         !- Name
    Door,                    !- Surface Type
    7559049,                 !- Construction Name
    7606121_3075401,         !- Building Surface Name
    7606122_3075398,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7,-2.21,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-2.21,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-0.3,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-0.3,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606126_3075401,         !- Name
    Door,                    !- Surface Type
    7559370,                 !- Construction Name
    7606125_3075401,         !- Building Surface Name
    7606126_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.99,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    62.99,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    64,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    64,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606071,                 !- Name
    Window,                  !- Surface Type
    7538308,                 !- Construction Name
    7606070,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606071_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    78.299,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    78.299,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    74.224,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    74.224,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606072,                 !- Name
    Window,                  !- Surface Type
    7538232,                 !- Construction Name
    7606070,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606072_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    73.204,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    73.204,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    72.184,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    72.184,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606122_3075398,         !- Name
    Door,                    !- Surface Type
    7559049,                 !- Construction Name
    7606121_3075398,         !- Building Surface Name
    7606122_3075401,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7,-0.3,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-0.3,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-2.21,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-2.21,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606124_3075398,         !- Name
    Door,                    !- Surface Type
    7559431,                 !- Construction Name
    7606123_3075398,         !- Building Surface Name
    7606124_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7,-7.79,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-7.79,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-8.8,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-8.8,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606014_3075364,         !- Name
    Door,                    !- Surface Type
    7560281,                 !- Construction Name
    7606013_3075364,         !- Building Surface Name
    7606014_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-12.5235,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-12.5235,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.4335,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.4335,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606015_3075364,         !- Name
    Door,                    !- Surface Type
    7560161,                 !- Construction Name
    7606013_3075364,         !- Building Surface Name
    7606015_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-7.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-7.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606017_3075364,         !- Name
    Door,                    !- Surface Type
    7601143,                 !- Construction Name
    7606016_3075364,         !- Building Surface Name
    7606017_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-12.5235,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-12.5235,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-14.4335,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-14.4335,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606018_3075364,         !- Name
    Door,                    !- Surface Type
    7601142,                 !- Construction Name
    7606016_3075364,         !- Building Surface Name
    7606018_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-7.09,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-7.09,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606060,                 !- Name
    Window,                  !- Surface Type
    7538392,                 !- Construction Name
    7606059,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606060_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    75.835,-13.8875,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-13.8875,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-9.8125,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.8125,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606062,                 !- Name
    Window,                  !- Surface Type
    7600702,                 !- Construction Name
    7606061,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606062_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    75.835,-13.8875,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    75.835,-13.8875,7.71751,  !- X,Y,Z ==> Vertex 2 {m}
    75.835,-9.8125,7.71751,  !- X,Y,Z ==> Vertex 3 {m}
    75.835,-9.8125,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606111_3075364,         !- Name
    Door,                    !- Surface Type
    7559827,                 !- Construction Name
    7606110_3075364,         !- Building Surface Name
    7606111_3075383,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.377,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    68.377,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    69.387,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    69.387,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606113_3075364,         !- Name
    Door,                    !- Surface Type
    7559766,                 !- Construction Name
    7606112_3075364,         !- Building Surface Name
    7606113_3075385,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    69.967,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    69.967,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    70.977,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    70.977,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606124_3075364,         !- Name
    Door,                    !- Surface Type
    7559431,                 !- Construction Name
    7606123_3075364,         !- Building Surface Name
    7606124_3075398,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    71.6999999999964,-8.8,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    71.6999999999964,-8.8,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    71.6999999999964,-7.79,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    71.6999999999964,-7.79,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606126_3075364,         !- Name
    Door,                    !- Surface Type
    7559370,                 !- Construction Name
    7606125_3075364,         !- Building Surface Name
    7606126_3075401,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    64,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    62.99,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    62.99,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606136_3075364,         !- Name
    Door,                    !- Surface Type
    7557916,                 !- Construction Name
    7606135_3075364,         !- Building Surface Name
    7606136_3075469,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    56.845,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    56.845,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.835,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.835,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606139_3075364,         !- Name
    Door,                    !- Surface Type
    7557980,                 !- Construction Name
    7606138_3075364,         !- Building Surface Name
    7606139_3075472,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    58.295,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    58.295,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    57.285,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    57.285,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606143_3075364,         !- Name
    Door,                    !- Surface Type
    7559163,                 !- Construction Name
    7606142_3075364,         !- Building Surface Name
    7606143_3075375,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    61.8,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    61.8,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    60.79,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    60.79,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606382_3075364,         !- Name
    Door,                    !- Surface Type
    7564885,                 !- Construction Name
    7606381_3075364,         !- Building Surface Name
    7606382_3075700,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    55.9075,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.9075,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    56.9175,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    56.9175,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606384_3075364,         !- Name
    Door,                    !- Surface Type
    7564666,                 !- Construction Name
    7606383_3075364,         !- Building Surface Name
    7606384_3075698,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    59.38,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    59.38,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    60.39,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    60.39,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606386_3075364,         !- Name
    Door,                    !- Surface Type
    7564588,                 !- Construction Name
    7606385_3075364,         !- Building Surface Name
    7606386_3075696,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    68.377,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    68.377,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    69.387,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    69.387,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606388_3075364,         !- Name
    Door,                    !- Surface Type
    7564438,                 !- Construction Name
    7606387_3075364,         !- Building Surface Name
    7606388_3075694,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    69.967,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    69.967,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    70.977,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    70.977,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606395_3075364,         !- Name
    Door,                    !- Surface Type
    7564323,                 !- Construction Name
    7606394_3075364,         !- Building Surface Name
    7606395_3075618,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    71.6999999999975,-8.8,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    71.6999999999975,-8.8,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    71.6999999999975,-7.79,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    71.6999999999975,-7.79,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606397_3075364,         !- Name
    Door,                    !- Surface Type
    7564253,                 !- Construction Name
    7606396_3075364,         !- Building Surface Name
    7606397_3075620,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    64,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    62.99,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    62.99,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606423_3075364,         !- Name
    Door,                    !- Surface Type
    7565687,                 !- Construction Name
    7606422_3075364,         !- Building Surface Name
    7606423_3075656,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    56.845,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    56.845,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.835,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.835,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606426_3075364,         !- Name
    Door,                    !- Surface Type
    7565645,                 !- Construction Name
    7606425_3075364,         !- Building Surface Name
    7606426_3075654,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    58.295,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    58.295,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    57.285,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    57.285,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606430_3075364,         !- Name
    Door,                    !- Surface Type
    7563990,                 !- Construction Name
    7606429_3075364,         !- Building Surface Name
    7606430_3075612,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    61.7,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    61.7,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    60.69,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    60.69,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606575_3075364,         !- Name
    Door,                    !- Surface Type
    7560007,                 !- Construction Name
    7606574_3075364,         !- Building Surface Name
    7606575_3075362,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6075,-14.6999999999991,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.6075,-14.6999999999991,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    56.6175,-14.6999999999991,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    56.6175,-14.6999999999991,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606577_3075364,         !- Name
    Door,                    !- Surface Type
    7559901,                 !- Construction Name
    7606576_3075364,         !- Building Surface Name
    7606577_3075378,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    59.08,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    59.08,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    60.09,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    60.09,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606054,                 !- Name
    Window,                  !- Surface Type
    7539083,                 !- Construction Name
    7606053,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606054_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    61.346,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    61.346,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    62.366,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    62.366,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606055,                 !- Name
    Window,                  !- Surface Type
    7538815,                 !- Construction Name
    7606053,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606055_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    66.3,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    66.3,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    68.85,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    68.85,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606056,                 !- Name
    Window,                  !- Surface Type
    7538921,                 !- Construction Name
    7606053,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606056_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    62.618,-21.835,5.57501,  !- X,Y,Z ==> Vertex 1 {m}
    62.618,-21.835,3.77501,  !- X,Y,Z ==> Vertex 2 {m}
    64.518,-21.835,3.77501,  !- X,Y,Z ==> Vertex 3 {m}
    64.518,-21.835,5.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606111_3075383,         !- Name
    Door,                    !- Surface Type
    7559827,                 !- Construction Name
    7606110_3075383,         !- Building Surface Name
    7606111_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    69.387,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    69.387,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    68.377,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    68.377,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606117_3075383,         !- Name
    Door,                    !- Surface Type
    7559565,                 !- Construction Name
    7606116_3075383,         !- Building Surface Name
    7606117_3075385,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    69.677,-21.1,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-21.1,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-20.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-20.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606050,                 !- Name
    Window,                  !- Surface Type
    7538490,                 !- Construction Name
    7606049,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606050_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    76.524,-21.781,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    76.524,-21.781,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    77.544,-21.781,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    77.544,-21.781,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606051,                 !- Name
    Window,                  !- Surface Type
    7538592,                 !- Construction Name
    7606049,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606051_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    74.422,-21.781,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    74.422,-21.781,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    76.222,-21.781,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    76.222,-21.781,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606052,                 !- Name
    Window,                  !- Surface Type
    7538681,                 !- Construction Name
    7606049,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606052_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    70.38,-21.781,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    70.38,-21.781,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    72.93,-21.781,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    72.93,-21.781,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606113_3075385,         !- Name
    Door,                    !- Surface Type
    7559766,                 !- Construction Name
    7606112_3075385,         !- Building Surface Name
    7606113_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    70.977,-14.646,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    70.977,-14.646,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    69.967,-14.646,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    69.967,-14.646,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606117_3075385,         !- Name
    Door,                    !- Surface Type
    7559565,                 !- Construction Name
    7606116_3075385,         !- Building Surface Name
    7606117_3075383,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    69.677,-20.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    69.677,-20.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    69.677,-21.1,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    69.677,-21.1,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606136_3075469,         !- Name
    Door,                    !- Surface Type
    7557916,                 !- Construction Name
    7606135_3075469,         !- Building Surface Name
    7606136_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.835,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.835,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    56.845,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    56.845,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606580_3075469,         !- Name
    Door,                    !- Surface Type
    7558169,                 !- Construction Name
    7606579_3075469,         !- Building Surface Name
    7606580_3075369,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-5.66,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.66,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.57,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.57,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606582_3075469,         !- Name
    Door,                    !- Surface Type
    7558511,                 !- Construction Name
    7606581_3075469,         !- Building Surface Name
    7606582_3075371,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-4.26,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.26,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.17,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.17,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606139_3075472,         !- Name
    Door,                    !- Surface Type
    7557980,                 !- Construction Name
    7606138_3075472,         !- Building Surface Name
    7606139_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.285,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    57.285,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    58.295,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    58.295,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606593_3075472,         !- Name
    Door,                    !- Surface Type
    7558647,                 !- Construction Name
    7606592_3075472,         !- Building Surface Name
    7606593_3075475,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    58.515,-6.57,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.57,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.66,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.66,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606595_3075472,         !- Name
    Door,                    !- Surface Type
    7558873,                 !- Construction Name
    7606594_3075472,         !- Building Surface Name
    7606595_3075651,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    58.515,-5.17,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.17,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.26,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.26,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606595_3075651,         !- Name
    Door,                    !- Surface Type
    7558873,                 !- Construction Name
    7606594_3075651,         !- Building Surface Name
    7606595_3075472,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.515,-4.26,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.26,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.17,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.17,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606593_3075475,         !- Name
    Door,                    !- Surface Type
    7558647,                 !- Construction Name
    7606592_3075475,         !- Building Surface Name
    7606593_3075472,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.515,-5.66,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.66,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.57,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.57,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606349,                 !- Name
    Window,                  !- Surface Type
    7547023,                 !- Construction Name
    7606348,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606349_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    75.96,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    75.96,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    77.76,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    77.76,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606350,                 !- Name
    Window,                  !- Surface Type
    7547183,                 !- Construction Name
    7606348,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606350_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    72.998,-21.835,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    72.998,-21.835,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    74.898,-21.835,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    74.898,-21.835,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606351,                 !- Name
    Window,                  !- Surface Type
    7547261,                 !- Construction Name
    7606348,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606351_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    70.136,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    70.136,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    71.936,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    71.936,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606388_3075694,         !- Name
    Door,                    !- Surface Type
    7564438,                 !- Construction Name
    7606387_3075694,         !- Building Surface Name
    7606388_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    70.977,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    70.977,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    69.967,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    69.967,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606353,                 !- Name
    Window,                  !- Surface Type
    7547701,                 !- Construction Name
    7606352,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606353_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    60.925,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    60.925,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    62.725,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    62.725,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606354,                 !- Name
    Window,                  !- Surface Type
    7547403,                 !- Construction Name
    7606352,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606354_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    66.874,-21.835,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    66.874,-21.835,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    68.774,-21.835,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    68.774,-21.835,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606355,                 !- Name
    Window,                  !- Surface Type
    7547567,                 !- Construction Name
    7606352,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606355_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    63.712,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    63.712,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    65.512,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    65.512,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606386_3075696,         !- Name
    Door,                    !- Surface Type
    7564588,                 !- Construction Name
    7606385_3075696,         !- Building Surface Name
    7606386_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    69.387,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    69.387,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    68.377,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    68.377,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606342,                 !- Name
    Window,                  !- Surface Type
    7546958,                 !- Construction Name
    7606341,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606342_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    57.5962,-18.935,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    57.5962,-18.935,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    60.1462,-18.935,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    60.1462,-18.935,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606384_3075698,         !- Name
    Door,                    !- Surface Type
    7564666,                 !- Construction Name
    7606383_3075698,         !- Building Surface Name
    7606384_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.39,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    60.39,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    59.38,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    59.38,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606344,                 !- Name
    Window,                  !- Surface Type
    7546959,                 !- Construction Name
    7606343,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606344_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    54.1787,-18.935,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    54.1787,-18.935,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    56.7287,-18.935,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    56.7287,-18.935,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606382_3075700,         !- Name
    Door,                    !- Surface Type
    7564885,                 !- Construction Name
    7606381_3075700,         !- Building Surface Name
    7606382_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.9175,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    56.9175,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.9075,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.9075,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606367,                 !- Name
    Window,                  !- Surface Type
    7545383,                 !- Construction Name
    7606366,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606367_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    78.086,0.235,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    78.086,0.235,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    76.186,0.235,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    76.186,0.235,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606368,                 !- Name
    Window,                  !- Surface Type
    7544943,                 !- Construction Name
    7606366,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606368_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    73.033,0.235,9.86501,  !- X,Y,Z ==> Vertex 1 {m}
    73.033,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    72.283,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    72.283,0.235,9.86501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606369,                 !- Name
    Window,                  !- Surface Type
    7545141,                 !- Construction Name
    7606366,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606369_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    75.433,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    75.433,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    73.633,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    73.633,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606395_3075618,         !- Name
    Door,                    !- Surface Type
    7564323,                 !- Construction Name
    7606394_3075618,         !- Building Surface Name
    7606395_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7,-7.79,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    71.7,-7.79,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    71.7,-8.8,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    71.7,-8.8,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606363,                 !- Name
    Window,                  !- Surface Type
    7544180,                 !- Construction Name
    7606362,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606363_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    64.899,0.235,9.86501,  !- X,Y,Z ==> Vertex 1 {m}
    64.899,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    64.149,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    64.149,0.235,9.86501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606364,                 !- Name
    Window,                  !- Surface Type
    7544531,                 !- Construction Name
    7606362,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606364_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    67.731,0.235,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    67.731,0.235,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    65.831,0.235,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    65.831,0.235,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606365,                 !- Name
    Window,                  !- Surface Type
    7544705,                 !- Construction Name
    7606362,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606365_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    70.603,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    70.603,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    68.803,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    68.803,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606397_3075620,         !- Name
    Door,                    !- Surface Type
    7564253,                 !- Construction Name
    7606396_3075620,         !- Building Surface Name
    7606397_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.99,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    62.99,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    64,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    64,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606040_3075614,         !- Name
    Door,                    !- Surface Type
    7601141,                 !- Construction Name
    7606039_3075614,         !- Building Surface Name
    7606040_3075612,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-2.26,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-2.26,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-0.35,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-0.35,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606379,                 !- Name
    Window,                  !- Surface Type
    7543664,                 !- Construction Name
    7606378,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606379_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    52.775,0.235,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    52.775,0.235,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,0.235,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,0.235,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606441_3075614,         !- Name
    Door,                    !- Surface Type
    7567160,                 !- Construction Name
    7606440_3075614,         !- Building Surface Name
    7606441_3075616,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    48.302,-0.35,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,-0.35,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,-2.26,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-2.26,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606040_3075612,         !- Name
    Door,                    !- Surface Type
    7601141,                 !- Construction Name
    7606039_3075612,         !- Building Surface Name
    7606040_3075614,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.7,-0.35,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    53.7,-0.35,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    53.7,-2.26,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    53.7,-2.26,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606371,                 !- Name
    Window,                  !- Surface Type
    7577448,                 !- Construction Name
    7606370,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606371_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    62.7,0.96,9.87501,  !- X,Y,Z ==> Vertex 1 {m}
    62.7,0.96,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    62.7,2.51,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    62.7,2.51,9.87501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606373,                 !- Name
    Window,                  !- Surface Type
    7543826,                 !- Construction Name
    7606372,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606373_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    56.725,3.235,9.87501,  !- X,Y,Z ==> Vertex 1 {m}
    56.725,3.235,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    55.175,3.235,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    55.175,3.235,9.87501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606430_3075612,         !- Name
    Door,                    !- Surface Type
    7563990,                 !- Construction Name
    7606429_3075612,         !- Building Surface Name
    7606430_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.69,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    60.69,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    61.7,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    61.7,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606506_3075612,         !- Name
    Door,                    !- Surface Type
    7565209,                 !- Construction Name
    7606505_3075612,         !- Building Surface Name
    7606506_3075637,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-2.96,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-2.96,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-3.87,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-3.87,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606506_3075637,         !- Name
    Door,                    !- Surface Type
    7565209,                 !- Construction Name
    7606505_3075637,         !- Building Surface Name
    7606506_3075612,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    55.615,-3.87,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-3.87,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-2.96,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-2.96,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606504_3075658,         !- Name
    Door,                    !- Surface Type
    7565139,                 !- Construction Name
    7606503_3075658,         !- Building Surface Name
    7606504_3075656,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-5.21,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.21,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-4.3,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-4.3,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606502_3075662,         !- Name
    Door,                    !- Surface Type
    7565033,                 !- Construction Name
    7606501_3075662,         !- Building Surface Name
    7606502_3075656,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    55.615,-6.64,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-6.64,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.73,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.73,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606423_3075656,         !- Name
    Door,                    !- Surface Type
    7565687,                 !- Construction Name
    7606422_3075656,         !- Building Surface Name
    7606423_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.835,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.835,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    56.845,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    56.845,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606502_3075656,         !- Name
    Door,                    !- Surface Type
    7565033,                 !- Construction Name
    7606501_3075656,         !- Building Surface Name
    7606502_3075662,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-5.73,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-5.73,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-6.64,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-6.64,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606504_3075656,         !- Name
    Door,                    !- Surface Type
    7565139,                 !- Construction Name
    7606503_3075656,         !- Building Surface Name
    7606504_3075658,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.615,-4.3,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    55.615,-4.3,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    55.615,-5.21,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    55.615,-5.21,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606426_3075654,         !- Name
    Door,                    !- Surface Type
    7565645,                 !- Construction Name
    7606425_3075654,         !- Building Surface Name
    7606426_3075364,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.285,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    57.285,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    58.295,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    58.295,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606515_3075654,         !- Name
    Door,                    !- Surface Type
    7565497,                 !- Construction Name
    7606514_3075654,         !- Building Surface Name
    7606515_3075660,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.515,-6.64,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-6.64,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.73,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.73,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606517_3075654,         !- Name
    Door,                    !- Surface Type
    7565383,                 !- Construction Name
    7606516_3075654,         !- Building Surface Name
    7606517_3075652,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    58.515,-5.24,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.24,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-4.33,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-4.33,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606517_3075652,         !- Name
    Door,                    !- Surface Type
    7565383,                 !- Construction Name
    7606516_3075652,         !- Building Surface Name
    7606517_3075654,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.515,-4.33,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-4.33,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-5.24,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-5.24,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606515_3075660,         !- Name
    Door,                    !- Surface Type
    7565497,                 !- Construction Name
    7606514_3075660,         !- Building Surface Name
    7606515_3075654,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.515,-5.73,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    58.515,-5.73,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    58.515,-6.64,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    58.515,-6.64,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606528,                 !- Name
    Window,                  !- Surface Type
    7579727,                 !- Construction Name
    7606527,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606528_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.7018834445907,-26.8460047471904,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    27.7018834445907,-26.8460047471904,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    27.9044967729768,-27.5526009253346,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    27.9044967729768,-27.5526009253346,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606529,                 !- Name
    Window,                  !- Surface Type
    7579817,                 !- Construction Name
    7606527,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606529_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.1368461319449,-24.8754867718689,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    27.1368461319449,-24.8754867718689,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    27.6991270977615,-26.8363922298368,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    27.6991270977615,-26.8363922298368,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606530,                 !- Name
    Window,                  !- Surface Type
    7580058,                 !- Construction Name
    7606527,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606530_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    26.8529398530206,-23.8853885723227,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    26.8529398530206,-23.8853885723227,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    27.1340973827202,-24.8659007504934,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    27.1340973827202,-24.8659007504934,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606531,                 !- Name
    Window,                  !- Surface Type
    7580202,                 !- Construction Name
    7606527,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606531_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    26.5690335740962,-22.8952903727764,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    26.5690335740962,-22.8952903727764,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    26.8501911037958,-23.8758025509472,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    26.8501911037958,-23.8758025509472,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606179_3075706,         !- Name
    Door,                    !- Surface Type
    7602089,                 !- Construction Name
    7606178_3075706,         !- Building Surface Name
    7606179_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-17.8355,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-17.8355,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-16.8255,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-16.8255,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606326,                 !- Name
    Window,                  !- Surface Type
    7546841,                 !- Construction Name
    7606325,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606326_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    22.205,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    22.205,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    24.005,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    24.005,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606329,                 !- Name
    Window,                  !- Surface Type
    7546799,                 !- Construction Name
    7606328,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606329_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    19.295,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    19.295,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    21.095,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    21.095,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606461_3075708,         !- Name
    Door,                    !- Surface Type
    7563069,                 !- Construction Name
    7606460_3075708,         !- Building Surface Name
    7606461_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.6305,-16.553,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    19.6305,-16.553,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    18.6205,-16.553,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    18.6205,-16.553,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606332,                 !- Name
    Window,                  !- Surface Type
    7546373,                 !- Construction Name
    7606331,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606332_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    9.882,-21.835,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    9.882,-21.835,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    11.782,-21.835,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    11.782,-21.835,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606334,                 !- Name
    Window,                  !- Surface Type
    7546667,                 !- Construction Name
    7606331,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606334_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    16.085,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    16.085,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    17.885,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    17.885,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3075702 1,               !- Name
    Window,                  !- Surface Type
    7546507,                 !- Construction Name
    7606331,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    3075702_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    13.175,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    13.175,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    14.975,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    14.975,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606437_3075702,         !- Name
    Door,                    !- Surface Type
    7562952,                 !- Construction Name
    7606436_3075702,         !- Building Surface Name
    7606437_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.2055,-14.6999999999979,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    10.2055,-14.6999999999979,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    9.1955,-14.6999999999979,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    9.1955,-14.6999999999979,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606464_3075702,         !- Name
    Door,                    !- Surface Type
    7563016,                 !- Construction Name
    7606463_3075702,         !- Building Surface Name
    7606464_3075704,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    8.92300000000092,-20.09,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    8.92300000000092,-20.09,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    8.92300000000092,-21.1,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    8.92300000000092,-21.1,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606337,                 !- Name
    Window,                  !- Surface Type
    7545757,                 !- Construction Name
    7606336,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606337_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.136,-21.835,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    0.136,-21.835,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    2.036,-21.835,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    2.036,-21.835,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606338,                 !- Name
    Window,                  !- Surface Type
    7545967,                 !- Construction Name
    7606336,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606338_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    3.129,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    3.129,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    4.929,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    4.929,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606339,                 !- Name
    Window,                  !- Surface Type
    7546251,                 !- Construction Name
    7606336,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606339_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.339,-21.835,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    6.339,-21.835,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    8.139,-21.835,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    8.139,-21.835,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606439_3075704,         !- Name
    Door,                    !- Surface Type
    7562848,                 !- Construction Name
    7606438_3075704,         !- Building Surface Name
    7606439_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.6505,-14.7,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    8.6505,-14.7,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    7.6405,-14.7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    7.6405,-14.7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606464_3075704,         !- Name
    Door,                    !- Surface Type
    7563016,                 !- Construction Name
    7606463_3075704,         !- Building Surface Name
    7606464_3075702,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.923,-21.1,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    8.923,-21.1,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    8.923,-20.09,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    8.923,-20.09,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606170_3075672,         !- Name
    Door,                    !- Surface Type
    7602463,                 !- Construction Name
    7606169_3075672,         !- Building Surface Name
    7606170_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-8.91,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-8.91,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-7,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-7,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606172_3075672,         !- Name
    Door,                    !- Surface Type
    7602593,                 !- Construction Name
    7606171_3075672,         !- Building Surface Name
    7606172_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-14.685,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.685,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-12.775,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-12.775,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606323,                 !- Name
    Window,                  !- Surface Type
    7545541,                 !- Construction Name
    7606322,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606323_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.465,-9.885,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-9.885,7.66381,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-13.96,7.66381,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-13.96,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606401_3075672,         !- Name
    Door,                    !- Surface Type
    7562606,                 !- Construction Name
    7606400_3075672,         !- Building Surface Name
    7606401_3075630,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    15.4755,-6.90000000000041,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    15.4755,-6.90000000000041,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    14.4655,-6.90000000000041,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    14.4655,-6.90000000000041,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606403_3075672,         !- Name
    Door,                    !- Surface Type
    7562670,                 !- Construction Name
    7606402_3075672,         !- Building Surface Name
    7606403_3075626,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.0305,-6.90000000000047,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    17.0305,-6.90000000000047,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    16.0205,-6.90000000000047,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    16.0205,-6.90000000000047,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606437_3075672,         !- Name
    Door,                    !- Surface Type
    7562952,                 !- Construction Name
    7606436_3075672,         !- Building Surface Name
    7606437_3075702,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.1955,-14.6999999999989,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    9.1955,-14.6999999999989,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    10.2055,-14.6999999999989,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    10.2055,-14.6999999999989,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606439_3075672,         !- Name
    Door,                    !- Surface Type
    7562848,                 !- Construction Name
    7606438_3075672,         !- Building Surface Name
    7606439_3075704,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.6405,-14.6999999999994,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    7.6405,-14.6999999999994,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    8.6505,-14.6999999999994,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    8.6505,-14.6999999999994,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606443_3075672,         !- Name
    Door,                    !- Surface Type
    7563922,                 !- Construction Name
    7606442_3075672,         !- Building Surface Name
    7606443_3075686,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    22.99,-12.6,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    22.99,-12.6,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    21.98,-12.6,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    21.98,-12.6,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606445_3075672,         !- Name
    Door,                    !- Surface Type
    7563696,                 !- Construction Name
    7606444_3075672,         !- Building Surface Name
    7606445_3075688,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.6,-12.6,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    21.6,-12.6,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    20.59,-12.6,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    20.59,-12.6,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606456_3075672,         !- Name
    Door,                    !- Surface Type
    7562498,                 !- Construction Name
    7606455_3075672,         !- Building Surface Name
    7606456_3075634,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.898,-7.7175,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-7.7175,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-8.7275,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-8.7275,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606461_3075672,         !- Name
    Door,                    !- Surface Type
    7563069,                 !- Construction Name
    7606460_3075672,         !- Building Surface Name
    7606461_3075708,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.6205,-16.5530000000139,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    18.6205,-16.5530000000139,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    19.6305,-16.5530000000139,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    19.6305,-16.5530000000139,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606454_3075634,         !- Name
    Door,                    !- Surface Type
    7562359,                 !- Construction Name
    7606453_3075634,         !- Building Surface Name
    7606454_3075630,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.898,-1.51,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-1.51,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-0.5,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-0.5,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606456_3075634,         !- Name
    Door,                    !- Surface Type
    7562498,                 !- Construction Name
    7606455_3075634,         !- Building Surface Name
    7606456_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.898,-8.7275,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-8.7275,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-7.7175,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-7.7175,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606600,                 !- Name
    Window,                  !- Surface Type
    7540792,                 !- Construction Name
    7606599,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606600_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.77,0.235,9.86501,  !- X,Y,Z ==> Vertex 1 {m}
    0.77,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    0.02,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    0.02,0.235,9.86501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606601,                 !- Name
    Window,                  !- Surface Type
    7541046,                 !- Construction Name
    7606599,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606601_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    3.366,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    3.366,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    1.566,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    1.566,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606602,                 !- Name
    Window,                  !- Surface Type
    7541157,                 !- Construction Name
    7606599,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606602_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.018,0.235,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    6.018,0.235,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    4.118,0.235,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    4.118,0.235,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606401_3075630,         !- Name
    Door,                    !- Surface Type
    7562606,                 !- Construction Name
    7606400_3075630,         !- Building Surface Name
    7606401_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.4655,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    14.4655,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    15.4755,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    15.4755,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606454_3075630,         !- Name
    Door,                    !- Surface Type
    7562359,                 !- Construction Name
    7606453_3075630,         !- Building Surface Name
    7606454_3075634,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.898,-0.5,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    6.898,-0.5,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    6.898,-1.51,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    6.898,-1.51,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606475_3075630,         !- Name
    Door,                    !- Surface Type
    7562744,                 !- Construction Name
    7606474_3075630,         !- Building Surface Name
    7606475_3075626,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.748,-1.51,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,-1.51,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,-0.5,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-0.5,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606604,                 !- Name
    Window,                  !- Surface Type
    7541307,                 !- Construction Name
    7606603,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606604_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    8.82,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    8.82,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    7.02,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    7.02,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606605,                 !- Name
    Window,                  !- Surface Type
    7541469,                 !- Construction Name
    7606603,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606605_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    12.22,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    12.22,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    10.42,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    10.42,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606606,                 !- Name
    Window,                  !- Surface Type
    7541795,                 !- Construction Name
    7606603,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606606_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    14.903,0.235,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    14.903,0.235,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    13.003,0.235,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    13.003,0.235,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606167_3075626,         !- Name
    Door,                    !- Surface Type
    7602299,                 !- Construction Name
    7606166_3075626,         !- Building Surface Name
    7606167_3075623,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-2.41,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-2.41,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-0.5,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-0.5,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606403_3075626,         !- Name
    Door,                    !- Surface Type
    7562670,                 !- Construction Name
    7606402_3075626,         !- Building Surface Name
    7606403_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.0205,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    16.0205,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    17.0305,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    17.0305,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606475_3075626,         !- Name
    Door,                    !- Surface Type
    7562744,                 !- Construction Name
    7606474_3075626,         !- Building Surface Name
    7606475_3075630,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.748,-0.5,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    15.748,-0.5,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    15.748,-1.51,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    15.748,-1.51,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606608,                 !- Name
    Window,                  !- Surface Type
    7541863,                 !- Construction Name
    7606607,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606608_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    18.088,0.235,9.61501,  !- X,Y,Z ==> Vertex 1 {m}
    18.088,0.235,7.81501,  !- X,Y,Z ==> Vertex 2 {m}
    16.188,0.235,7.81501,  !- X,Y,Z ==> Vertex 3 {m}
    16.188,0.235,9.61501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606609,                 !- Name
    Window,                  !- Surface Type
    7542017,                 !- Construction Name
    7606607,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606609_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    20.89,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    20.89,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    19.09,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    19.09,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606610,                 !- Name
    Window,                  !- Surface Type
    7542165,                 !- Construction Name
    7606607,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606610_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    23.679,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    23.679,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    21.879,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    21.879,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606167_3075623,         !- Name
    Door,                    !- Surface Type
    7602299,                 !- Construction Name
    7606166_3075623,         !- Building Surface Name
    7606167_3075626,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-0.5,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-0.5,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-2.41,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-2.41,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606405_3075623,         !- Name
    Door,                    !- Surface Type
    7563215,                 !- Construction Name
    7606404_3075623,         !- Building Surface Name
    7606405_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.891,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.891,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    25.901,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    25.901,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606612,                 !- Name
    Window,                  !- Surface Type
    7542265,                 !- Construction Name
    7606611,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606612_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.695,0.235,9.81501,  !- X,Y,Z ==> Vertex 1 {m}
    27.695,0.235,8.31501,  !- X,Y,Z ==> Vertex 2 {m}
    25.895,0.235,8.31501,  !- X,Y,Z ==> Vertex 3 {m}
    25.895,0.235,9.81501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606613,                 !- Name
    Window,                  !- Surface Type
    7542557,                 !- Construction Name
    7606611,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606613_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    31.785,0.235,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    31.785,0.235,7.66381,  !- X,Y,Z ==> Vertex 2 {m}
    29.985,0.235,7.66381,  !- X,Y,Z ==> Vertex 3 {m}
    29.985,0.235,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606614,                 !- Name
    Window,                  !- Surface Type
    7542720,                 !- Construction Name
    7606611,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606614_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    33.225,0.235,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    33.225,0.235,7.66381,  !- X,Y,Z ==> Vertex 2 {m}
    32.205,0.235,7.66381,  !- X,Y,Z ==> Vertex 3 {m}
    32.205,0.235,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606376,                 !- Name
    Window,                  !- Surface Type
    7543334,                 !- Construction Name
    7606375,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606376_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    43.105,0.235,10.56501,  !- X,Y,Z ==> Vertex 1 {m}
    43.105,0.235,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    40.045,0.235,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    40.045,0.235,10.56501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606377,                 !- Name
    Window,                  !- Surface Type
    7543448,                 !- Construction Name
    7606375,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606377_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.165,0.235,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    46.165,0.235,7.57501,  !- X,Y,Z ==> Vertex 2 {m}
    44.125,0.235,7.57501,  !- X,Y,Z ==> Vertex 3 {m}
    44.125,0.235,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606407_3075616,         !- Name
    Door,                    !- Surface Type
    7563404,                 !- Construction Name
    7606406_3075616,         !- Building Surface Name
    7606407_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.424,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    34.424,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    35.434,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    35.434,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606409_3075616,         !- Name
    Door,                    !- Surface Type
    7563606,                 !- Construction Name
    7606408_3075616,         !- Building Surface Name
    7606409_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.464,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    46.464,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    47.474,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    47.474,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606441_3075616,         !- Name
    Door,                    !- Surface Type
    7567160,                 !- Construction Name
    7606440_3075616,         !- Building Surface Name
    7606441_3075614,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    48.302,-2.26,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    48.302,-2.26,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    48.302,-0.35,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    48.302,-0.35,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606616,                 !- Name
    Window,                  !- Surface Type
    7543118,                 !- Construction Name
    7606615,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606616_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    35.441,0.235,10.57501,  !- X,Y,Z ==> Vertex 1 {m}
    35.441,0.235,7.66381,  !- X,Y,Z ==> Vertex 2 {m}
    34.421,0.235,7.66381,  !- X,Y,Z ==> Vertex 3 {m}
    34.421,0.235,10.57501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606443_3075686,         !- Name
    Door,                    !- Surface Type
    7563922,                 !- Construction Name
    7606442_3075686,         !- Building Surface Name
    7606443_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.98,-12.6,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    21.98,-12.6,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    22.99,-12.6,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    22.99,-12.6,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606468_3075686,         !- Name
    Door,                    !- Surface Type
    7566638,                 !- Construction Name
    7606467_3075686,         !- Building Surface Name
    7606468_3075675,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.28,-10.885,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    24.28,-10.885,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    23.37,-10.885,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    23.37,-10.885,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606470_3075686,         !- Name
    Door,                    !- Surface Type
    7566564,                 !- Construction Name
    7606469_3075686,         !- Building Surface Name
    7606470_3075677,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    22.99,-10.885,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    22.99,-10.885,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    22.08,-10.885,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    22.08,-10.885,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606470_3075677,         !- Name
    Door,                    !- Surface Type
    7566564,                 !- Construction Name
    7606469_3075677,         !- Building Surface Name
    7606470_3075686,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.08,-10.885,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    22.08,-10.885,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    22.99,-10.885,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    22.99,-10.885,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606468_3075675,         !- Name
    Door,                    !- Surface Type
    7566638,                 !- Construction Name
    7606467_3075675,         !- Building Surface Name
    7606468_3075686,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    23.37,-10.885,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    23.37,-10.885,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    24.28,-10.885,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    24.28,-10.885,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606489_3075649,         !- Name
    Door,                    !- Surface Type
    7565773,                 !- Construction Name
    7606488_3075649,         !- Building Surface Name
    7606489_3075647,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.609,-5.1013,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.1013,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-4.1913,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-4.1913,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606487_3075666,         !- Name
    Door,                    !- Surface Type
    7565849,                 !- Construction Name
    7606486_3075666,         !- Building Surface Name
    7606487_3075647,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.609,-6.5938,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-6.5938,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-5.6838,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-5.6838,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606412_3075647,         !- Name
    Door,                    !- Surface Type
    7566107,                 !- Construction Name
    7606411_3075647,         !- Building Surface Name
    7606412_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.719,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    37.719,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    38.729,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    38.729,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606487_3075647,         !- Name
    Door,                    !- Surface Type
    7565849,                 !- Construction Name
    7606486_3075647,         !- Building Surface Name
    7606487_3075666,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.609,-5.6838,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-5.6838,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-6.5938,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-6.5938,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606489_3075647,         !- Name
    Door,                    !- Surface Type
    7565773,                 !- Construction Name
    7606488_3075647,         !- Building Surface Name
    7606489_3075649,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.609,-4.1913,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    37.609,-4.1913,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    37.609,-5.1013,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    37.609,-5.1013,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606414_3075645,         !- Name
    Door,                    !- Surface Type
    7566197,                 !- Construction Name
    7606413_3075645,         !- Building Surface Name
    7606414_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    39.219,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    39.219,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    40.229,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    40.229,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606493_3075643,         !- Name
    Door,                    !- Surface Type
    7566243,                 !- Construction Name
    7606492_3075643,         !- Building Surface Name
    7606493_3075641,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.639,-5.8975,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-5.8975,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-4.8875,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-4.8875,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606417_3075641,         !- Name
    Door,                    !- Surface Type
    7566308,                 !- Construction Name
    7606416_3075641,         !- Building Surface Name
    7606417_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.959,-6.9,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    42.959,-6.9,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    43.969,-6.9,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    43.969,-6.9,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606493_3075641,         !- Name
    Door,                    !- Surface Type
    7566243,                 !- Construction Name
    7606492_3075641,         !- Building Surface Name
    7606493_3075643,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    42.639,-4.8875,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    42.639,-4.8875,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    42.639,-5.8975,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    42.639,-5.8975,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606495_3075641,         !- Name
    Door,                    !- Surface Type
    7565989,                 !- Construction Name
    7606494_3075641,         !- Building Surface Name
    7606495_3075664,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    44.289,-6.5975,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-6.5975,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.6875,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.6875,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606497_3075641,         !- Name
    Door,                    !- Surface Type
    7565893,                 !- Construction Name
    7606496_3075641,         !- Building Surface Name
    7606497_3075639,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.289,-5.105,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-5.105,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-4.195,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-4.195,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606497_3075639,         !- Name
    Door,                    !- Surface Type
    7565893,                 !- Construction Name
    7606496_3075639,         !- Building Surface Name
    7606497_3075641,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.289,-4.195,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-4.195,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-5.105,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-5.105,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606495_3075664,         !- Name
    Door,                    !- Surface Type
    7565989,                 !- Construction Name
    7606494_3075664,         !- Building Surface Name
    7606495_3075641,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.289,-5.6875,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    44.289,-5.6875,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    44.289,-6.5975,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    44.289,-6.5975,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606445_3075688,         !- Name
    Door,                    !- Surface Type
    7563696,                 !- Construction Name
    7606444_3075688,         !- Building Surface Name
    7606445_3075672,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.59,-12.6,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    20.59,-12.6,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    21.6,-12.6,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    21.6,-12.6,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606472_3075688,         !- Name
    Door,                    !- Surface Type
    7566496,                 !- Construction Name
    7606471_3075688,         !- Building Surface Name
    7606472_3075679,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.5,-10.885,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    21.5,-10.885,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    20.59,-10.885,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    20.59,-10.885,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606472_3075679,         !- Name
    Door,                    !- Surface Type
    7566496,                 !- Construction Name
    7606471_3075679,         !- Building Surface Name
    7606472_3075688,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.59,-10.885,9.67501,  !- X,Y,Z ==> Vertex 1 {m}
    20.59,-10.885,7.56501,  !- X,Y,Z ==> Vertex 2 {m}
    21.5,-10.885,7.56501,  !- X,Y,Z ==> Vertex 3 {m}
    21.5,-10.885,9.67501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605973,                 !- Name
    Window,                  !- Surface Type
    7534826,                 !- Construction Name
    7605972,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605973_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.465,-15.24,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-15.24,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-16.77,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-16.77,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605980,                 !- Name
    Window,                  !- Surface Type
    7534091,                 !- Construction Name
    7605979,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605980_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    20.965,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    20.965,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    24.025,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    24.025,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606156_3075328,         !- Name
    Door,                    !- Surface Type
    7555030,                 !- Construction Name
    7606155_3075328,         !- Building Surface Name
    7606156_3075321,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.11,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    8.11,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606159_3075328,         !- Name
    Door,                    !- Surface Type
    7556836,                 !- Construction Name
    7606158_3075328,         !- Building Surface Name
    7606159_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-8.91,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-8.91,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606161_3075328,         !- Name
    Door,                    !- Surface Type
    7556468,                 !- Construction Name
    7606160_3075328,         !- Building Surface Name
    7606161_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-16.8,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-16.8,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-14.89,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-14.89,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606184_3075328,         !- Name
    Door,                    !- Surface Type
    7555304,                 !- Construction Name
    7606183_3075328,         !- Building Surface Name
    7606184_3075430,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    13.5,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    13.5,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    12.49,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    12.49,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606186_3075328,         !- Name
    Door,                    !- Surface Type
    7555384,                 !- Construction Name
    7606185_3075328,         !- Building Surface Name
    7606186_3075433,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    16.9873,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    16.9873,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    15.9773,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    15.9773,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606189_3075328,         !- Name
    Door,                    !- Surface Type
    7555488,                 !- Construction Name
    7606188_3075328,         !- Building Surface Name
    7606189_3075506,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    20.8,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    20.8,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    19.79,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    19.79,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606191_3075328,         !- Name
    Door,                    !- Surface Type
    7555596,                 !- Construction Name
    7606190_3075328,         !- Building Surface Name
    7606191_3075439,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.39,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    22.39,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    21.38,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    21.38,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606201_3075328,         !- Name
    Door,                    !- Surface Type
    7554194,                 !- Construction Name
    7606200_3075328,         !- Building Surface Name
    7606201_3075321,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.7,-7.0037,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-7.0037,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-8.9137,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-8.9137,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606212_3075328,         !- Name
    Door,                    !- Surface Type
    7556015,                 !- Construction Name
    7606211_3075328,         !- Building Surface Name
    7606212_3075529,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.73,-9.225,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-9.225,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-10.135,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-10.135,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606215_3075328,         !- Name
    Door,                    !- Surface Type
    7556208,                 !- Construction Name
    7606214_3075328,         !- Building Surface Name
    7606215_3075532,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.73,-10.65,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.65,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-11.56,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-11.56,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606218_3075328,         !- Name
    Door,                    !- Surface Type
    7556278,                 !- Construction Name
    7606217_3075328,         !- Building Surface Name
    7606218_3075535,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.73,-12.075,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-12.075,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-12.985,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-12.985,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606221_3075328,         !- Name
    Door,                    !- Surface Type
    7556400,                 !- Construction Name
    7606220_3075328,         !- Building Surface Name
    7606221_3075538,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.73,-13.5,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-13.5,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-14.41,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-14.41,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606224_3075328,         !- Name
    Door,                    !- Surface Type
    7555834,                 !- Construction Name
    7606223_3075328,         !- Building Surface Name
    7606224_3075541,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    13.955,-9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    13.955,-9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    14.965,-9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    14.965,-9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606239_3075328,         !- Name
    Door,                    !- Surface Type
    7555248,                 !- Construction Name
    7606238_3075328,         !- Building Surface Name
    7606239_3075517,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.95,-9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    11.95,-9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    12.96,-9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    12.96,-9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606242_3075328,         !- Name
    Door,                    !- Surface Type
    7555193,                 !- Construction Name
    7606241_3075328,         !- Building Surface Name
    7606242_3075545,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.31,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    15.31,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    14.3,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    14.3,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606244_3075328,         !- Name
    Door,                    !- Surface Type
    7555096,                 !- Construction Name
    7606243_3075328,         !- Building Surface Name
    7606244_3075515,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.9625,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    12.9625,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    11.9525,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    11.9525,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606246_3075328,         !- Name
    Door,                    !- Surface Type
    7554960,                 !- Construction Name
    7606245_3075328,         !- Building Surface Name
    7606246_3075338,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.61,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    15.61,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    16.62,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    16.62,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606248_3075328,         !- Name
    Door,                    !- Surface Type
    7554868,                 !- Construction Name
    7606247_3075328,         !- Building Surface Name
    7606248_3075341,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    13.08,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    13.08,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    14.09,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    14.09,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606250_3075328,         !- Name
    Door,                    !- Surface Type
    7554740,                 !- Construction Name
    7606249_3075328,         !- Building Surface Name
    7606250_3075344,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.55,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    10.55,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    11.56,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    11.56,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606252_3075328,         !- Name
    Door,                    !- Surface Type
    7554678,                 !- Construction Name
    7606251_3075328,         !- Building Surface Name
    7606252_3075347,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    8.02,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    8.02,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    9.03,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    9.03,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606254_3075328,         !- Name
    Door,                    !- Surface Type
    7554470,                 !- Construction Name
    7606253_3075328,         !- Building Surface Name
    7606254_3075350,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    5.49,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    5.49,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606256_3075328,         !- Name
    Door,                    !- Surface Type
    7554385,                 !- Construction Name
    7606255_3075328,         !- Building Surface Name
    7606256_3075325,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.9,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    2.9,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    3.91,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    3.91,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605983,                 !- Name
    Window,                  !- Surface Type
    7533993,                 !- Construction Name
    7605982,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605983_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    16.427,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    16.427,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    19.487,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    19.487,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606246_3075338,         !- Name
    Door,                    !- Surface Type
    7554960,                 !- Construction Name
    7606245_3075338,         !- Building Surface Name
    7606246_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.62,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    16.62,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    15.61,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    15.61,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605986,                 !- Name
    Window,                  !- Surface Type
    7533903,                 !- Construction Name
    7605985,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605986_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    13.327,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    13.327,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    14.857,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    14.857,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606248_3075341,         !- Name
    Door,                    !- Surface Type
    7554868,                 !- Construction Name
    7606247_3075341,         !- Building Surface Name
    7606248_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.09,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    14.09,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    13.08,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    13.08,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605989,                 !- Name
    Window,                  !- Surface Type
    7533791,                 !- Construction Name
    7605988,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605989_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.777,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    10.777,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    12.307,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    12.307,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606250_3075344,         !- Name
    Door,                    !- Surface Type
    7554740,                 !- Construction Name
    7606249_3075344,         !- Building Surface Name
    7606250_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.56,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    11.56,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    10.55,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    10.55,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605992,                 !- Name
    Window,                  !- Surface Type
    7533705,                 !- Construction Name
    7605991,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605992_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    8.227,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    8.227,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    9.757,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    9.757,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606252_3075347,         !- Name
    Door,                    !- Surface Type
    7554678,                 !- Construction Name
    7606251_3075347,         !- Building Surface Name
    7606252_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.03,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    9.03,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    8.02,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    8.02,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605995,                 !- Name
    Window,                  !- Surface Type
    7533603,                 !- Construction Name
    7605994,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605995_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    5.677,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    5.677,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    7.207,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    7.207,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606254_3075350,         !- Name
    Door,                    !- Surface Type
    7554470,                 !- Construction Name
    7606253_3075350,         !- Building Surface Name
    7606254_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.5,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    5.49,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    5.49,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605970,                 !- Name
    Window,                  !- Surface Type
    7534645,                 !- Construction Name
    7605969,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605970_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.465,-17.79,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-17.79,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-20.34,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-20.34,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605997,                 !- Name
    Window,                  !- Surface Type
    7533484,                 !- Construction Name
    7605996,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605997_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    3.127,-21.835,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    3.127,-21.835,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    4.657,-21.835,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    4.657,-21.835,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606256_3075325,         !- Name
    Door,                    !- Surface Type
    7554385,                 !- Construction Name
    7606255_3075325,         !- Building Surface Name
    7606256_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.91,-17.09,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    3.91,-17.09,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    2.9,-17.09,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    2.9,-17.09,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605966,                 !- Name
    Window,                  !- Surface Type
    7535145,                 !- Construction Name
    7605965,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605966_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    -0.235,-0.75,5.82501,  !- X,Y,Z ==> Vertex 1 {m}
    -0.235,-0.75,4.42501,  !- X,Y,Z ==> Vertex 2 {m}
    -0.235,-2.79,4.42501,  !- X,Y,Z ==> Vertex 3 {m}
    -0.235,-2.79,5.82501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7605975,                 !- Name
    Window,                  !- Surface Type
    7535017,                 !- Construction Name
    7605974,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7605975_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.465,-10.28,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    2.465,-10.28,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    2.465,-12.83,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    2.465,-12.83,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606093,                 !- Name
    Window,                  !- Surface Type
    7535258,                 !- Construction Name
    7606092,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606093_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.79,0.234999999999999,5.82501,  !- X,Y,Z ==> Vertex 1 {m}
    2.79,0.234999999999999,4.42501,  !- X,Y,Z ==> Vertex 2 {m}
    0.75,0.234999999999999,4.42501,  !- X,Y,Z ==> Vertex 3 {m}
    0.75,0.234999999999999,5.82501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606094,                 !- Name
    Window,                  !- Surface Type
    7535340,                 !- Construction Name
    7606092,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606094_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    8.575,0.234999999999999,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    8.575,0.234999999999999,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    5.005,0.234999999999999,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    5.005,0.234999999999999,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606156_3075321,         !- Name
    Door,                    !- Surface Type
    7555030,                 !- Construction Name
    7606155_3075321,         !- Building Surface Name
    7606156_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.1,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    8.11,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    8.11,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606201_3075321,         !- Name
    Door,                    !- Surface Type
    7554194,                 !- Construction Name
    7606200_3075321,         !- Building Surface Name
    7606201_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.7,-8.9137,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    8.7,-8.9137,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    8.7,-7.0037,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    8.7,-7.0037,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606097,                 !- Name
    Window,                  !- Surface Type
    7535498,                 !- Construction Name
    7606096,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606097_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    12.87,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    12.87,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    10.32,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    10.32,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606184_3075430,         !- Name
    Door,                    !- Surface Type
    7555304,                 !- Construction Name
    7606183_3075430,         !- Building Surface Name
    7606184_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.49,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    12.49,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    13.5,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    13.5,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606100,                 !- Name
    Window,                  !- Surface Type
    7535800,                 !- Construction Name
    7606099,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606100_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.0636,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    17.0636,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    14.0036,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    14.0036,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606186_3075433,         !- Name
    Door,                    !- Surface Type
    7555384,                 !- Construction Name
    7606185_3075433,         !- Building Surface Name
    7606186_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.9773,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    15.9773,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    16.9873,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    16.9873,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606106,                 !- Name
    Window,                  !- Surface Type
    7536104,                 !- Construction Name
    7606105,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606106_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    24.34,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    24.34,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    21.28,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    21.28,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606191_3075439,         !- Name
    Door,                    !- Surface Type
    7555596,                 !- Construction Name
    7606190_3075439,         !- Building Surface Name
    7606191_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.38,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    21.38,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    22.39,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    22.39,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606239_3075517,         !- Name
    Door,                    !- Surface Type
    7555248,                 !- Construction Name
    7606238_3075517,         !- Building Surface Name
    7606239_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.96,-9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    12.96,-9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    11.95,-9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    11.95,-9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606244_3075515,         !- Name
    Door,                    !- Surface Type
    7555096,                 !- Construction Name
    7606243_3075515,         !- Building Surface Name
    7606244_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.9525,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    11.9525,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    12.9625,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    12.9625,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606212_3075529,         !- Name
    Door,                    !- Surface Type
    7556015,                 !- Construction Name
    7606211_3075529,         !- Building Surface Name
    7606212_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.73,-10.135,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-10.135,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-9.225,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-9.225,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606215_3075532,         !- Name
    Door,                    !- Surface Type
    7556208,                 !- Construction Name
    7606214_3075532,         !- Building Surface Name
    7606215_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.73,-11.56,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-11.56,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-10.65,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-10.65,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606218_3075535,         !- Name
    Door,                    !- Surface Type
    7556278,                 !- Construction Name
    7606217_3075535,         !- Building Surface Name
    7606218_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.73,-12.985,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-12.985,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-12.075,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-12.075,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606221_3075538,         !- Name
    Door,                    !- Surface Type
    7556400,                 !- Construction Name
    7606220_3075538,         !- Building Surface Name
    7606221_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.73,-14.41,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    17.73,-14.41,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    17.73,-13.5,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    17.73,-13.5,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606224_3075541,         !- Name
    Door,                    !- Surface Type
    7555834,                 !- Construction Name
    7606223_3075541,         !- Building Surface Name
    7606224_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.965,-9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    14.965,-9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    13.955,-9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    13.955,-9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606242_3075545,         !- Name
    Door,                    !- Surface Type
    7555193,                 !- Construction Name
    7606241_3075545,         !- Building Surface Name
    7606242_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.3,-14.7,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    14.3,-14.7,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    15.31,-14.7,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    15.31,-14.7,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606103,                 !- Name
    Window,                  !- Surface Type
    7535998,                 !- Construction Name
    7606102,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606103_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    19.875,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    19.875,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    17.835,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    17.835,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606209_3075436,         !- Name
    Door,                    !- Surface Type
    7555646,                 !- Construction Name
    7606208_3075436,         !- Building Surface Name
    7606209_3075506,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.79,-2,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    19.79,-2,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    20.8,-2,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    20.8,-2,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606189_3075506,         !- Name
    Door,                    !- Surface Type
    7555488,                 !- Construction Name
    7606188_3075506,         !- Building Surface Name
    7606189_3075328,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.79,-6.9,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    19.79,-6.9,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    20.8,-6.9,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    20.8,-6.9,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606209_3075506,         !- Name
    Door,                    !- Surface Type
    7555646,                 !- Construction Name
    7606208_3075506,         !- Building Surface Name
    7606209_3075436,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.8,-2,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    20.8,-2,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    19.79,-2,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    19.79,-2,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606163_3075488,         !- Name
    Door,                    !- Surface Type
    7560453,                 !- Construction Name
    7606162_3075488,         !- Building Surface Name
    7606163_3075333,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6,-14.41,5.63501,  !- X,Y,Z ==> Vertex 1 {m}
    24.6,-14.41,3.52501,  !- X,Y,Z ==> Vertex 2 {m}
    24.6,-12.5,3.52501,  !- X,Y,Z ==> Vertex 3 {m}
    24.6,-12.5,5.63501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606109,                 !- Name
    Window,                  !- Surface Type
    7536522,                 !- Construction Name
    7606108,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    7606109_frame,           !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    28.1575,0.235,6.53501,  !- X,Y,Z ==> Vertex 1 {m}
    28.1575,0.235,3.53501,  !- X,Y,Z ==> Vertex 2 {m}
    25.0975,0.235,3.53501,  !- X,Y,Z ==> Vertex 3 {m}
    25.0975,0.235,6.53501;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7606149_3075442,         !- Name
    Door,                    !- Surface Type
    7556942,                 !- Construction Name
    7606148_3075442,         !- Building Surface Name
    7606149_3075419,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
